<!DOCTYPE html>
<html>
<head><title>&Pi;&alpha;&rho;ά&mu;&epsilon;&tau;&rho;&omicron;&iota; &kappa;&alpha;&iota; &tau;&iota;&mu;έ&sigmaf; &mu;έ&tau;&rho;&eta;&sigma;&eta;&sigmaf;</title>
    <script type="text/javascript" src="scripts\jquery-1.11.2.js"></script>
    <script type="text/javascript" src="scripts\jquery.tablesorter.js"></script>
    <script type="text/javascript" src="scripts\floatingheader.js"></script>
    <link rel="stylesheet" href="images\parameterlist.css">
    <link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico">
    <meta charset="UTF-8">
    <script>
        $(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[0,0]]} );});

    </script>
</head>
<body>
<header>
    <nav></nav>
    <div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/>
        <div id="headercontent"><h1>&Pi;&alpha;&rho;ά&mu;&epsilon;&tau;&rho;&omicron;&iota; &kappa;&alpha;&iota; &tau;&iota;&mu;έ&sigmaf; &mu;έ&tau;&rho;&eta;&sigma;&eta;&sigmaf;</h1>
            <h2>EDMM-10 / EDMM-20</h2>
            <p>&Alpha;&upsilon;&tau;ή &eta; &lambda;ί&sigma;&tau;&alpha; &iota;&sigma;&chi;ύ&epsilon;&iota; &alpha;&pi;ό &tau;&eta;&nu; &alpha;&kappa;ό&lambda;&omicron;&upsilon;&theta;&eta; έ&kappa;&delta;&omicron;&sigma;&eta; firmware: 2.05.00.R</p></div>
    </div>
</header>
<section>
    <table class="tableWithFloatingHeader" id="paraTable">
        <thead>
        <tr>
            <th><p>Διεύθυνση μητρώου SMA Modbus</p></th>
            <th><p>Όνομα</p></th>
            <th><p>Πρόσβαση SMA Modbus</p></th>
            <th><p>Unit&nbsp;ID</p></th>
            <th><p>Τύπος δεδομένων SMA Modbus</p></th>
            <th><p>Μορφή δεδομένων SMA Modbus</p></th>
            <th><p>Μέγεθος βήματος</p></th>
            <th><p>Ομάδα</p></th>
            <th><p>Κανάλι</p></th>
            <th><p></p></th>
            <th><p>Προεπ. τιμή</p></th>
        </tr>
        </thead>
        <tbody>
            <tr>
                <td><p><span>30001</span></p></td>
                <td><p><span>SMA Modbus profile revision</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πινακίδα τύπου</span></p></td>
                <td><p><span>SMA Modbus profile revision</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30003</span></p></td>
                <td><p><span>SUSyID </span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πινακίδα τύπου</span></p></td>
                <td><p><span>Parameter.Nameplate.SusyId</span> </p></td>
                <td><p>356</p></td>
                <td><p>356</p></td>
            </tr>
            <tr>
                <td><p><span>30005</span></p></td>
                <td><p><span>Serial number</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πινακίδα τύπου</span></p></td>
                <td><p><span>Parameter.Nameplate.SerNum</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30007</span></p></td>
                <td><p><span>Modbus data change count</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πινακίδα τύπου</span></p></td>
                <td><p><span>Modbus data change count</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30051</span></p></td>
                <td><p><span>Κατηγορία συσκευής</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Πινακίδα τύπου</span></p></td>
                <td><p><span>Parameter.Nameplate.MainModel</span> </p></td>
                <td><p>8128: Προϊόντα επικοινωνίας</p></td>
                <td><p>8128: Προϊόντα επικοινωνίας</p></td>
            </tr>
            <tr>
                <td><p><span>30053</span></p></td>
                <td><p><span>Τύπος συσκευής</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Πινακίδα τύπου</span></p></td>
                <td><p><span>Parameter.Nameplate.Model</span> </p></td>
                <td><p>9397: EDMM-10<br>19135: EDMM-20</p></td>
                <td><p>19135: EDMM-20</p></td>
            </tr>
            <tr>
                <td><p><span>30193</span></p></td>
                <td><p><span>UTC system time</span></p></td>
                <td><p>RO</p></td>
                <td><p>1 / 2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DATE_TIME</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πινακίδα τύπου</span></p></td>
                <td><p><span>UTC system time</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30201</span></p></td>
                <td><p><span>Κατάσταση</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Κατάσταση</span></p></td>
                <td><p><span>Measurement.Operation.Health</span> </p></td>
                <td><p>35: Σφάλμα<br>303: Απενεργοποίηση και<br>307: Εντάξει<br>455: Προειδοποίηση</p></td>
                <td><p>307: Εντάξει</p></td>
            </tr>
            <tr>
                <td><p><span>30233</span></p></td>
                <td><p><span>Ρυθμισμένο όριο πραγματικής ισχύος</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Συσκευή</span></p></td>
                <td><p><span>Parameter.Inverter.WMax</span> </p></td>
                <td><p>W</p></td>
                <td><p>500000 W</p></td>
            </tr>
            <tr>
                <td><p><span>30513</span></p></td>
                <td><p><span>Συνολική ενεργειακή απόδοση</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut.Pv</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30517</span></p></td>
                <td><p><span>Ημερήσια απόδοση</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.DyWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30581</span></p></td>
                <td><p><span>Κατάσταση μετρητή λήψης ρεύματος δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhIn</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30583</span></p></td>
                <td><p><span>Κατάσταση μετρητή τροφοδοσίας δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30775</span></p></td>
                <td><p><span>Ισχύς</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.GridMs.TotW.Pv</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30805</span></p></td>
                <td><p><span>Άεργος ισχύς</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.GridMs.TotVAr</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30845</span></p></td>
                <td><p><span>Τρέχουσα κατάσταση φόρτισης μπαταρ.</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Συσσωρευτής</span></p></td>
                <td><p><span>Measurement.Bat.ChaStt</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30865</span></p></td>
                <td><p><span>Λήψη ισχύος</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWIn</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30867</span></p></td>
                <td><p><span>Ισχύς τροφοδοσίας δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWOut</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31235</span></p></td>
                <td><p><span>Προεπιλογή περιορισμού ενεργής ισχύος μέσω ψηφιακής εισόδου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.InOut.DigIn.CurWCtlNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31237</span></p></td>
                <td><p><span>Προδιαγρ.περιορ.πραγ.ισχύος μέσω αναλογ.εισόδου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.InOut.AnIn.CurWCtlNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31239</span></p></td>
                <td><p><span>Στατικός περ ισχύος τροφ, καν τιμή, μέσω ελεγκ εγκ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31241</span></p></td>
                <td><p><span>Περιορ.ισχύος ΦΒ μέσω επικ.για απευθείας διάθεση</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.Inverter.CurWCtlDrkNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31243</span></p></td>
                <td><p><span>Μέγιστη προδιαγραφή πραγματικής ισχύος</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.Operation.WMaxLimNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31249</span></p></td>
                <td><p><span>Πραγμ. ισχύς εγκατάστ. στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31251</span></p></td>
                <td><p><span>Άεργος ισχύς εγκατάστ. στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31253</span></p></td>
                <td><p><span>Τάση δικτύου L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31255</span></p></td>
                <td><p><span>Τάση δικτύου L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31257</span></p></td>
                <td><p><span>Τάση δικτύου L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31259</span></p></td>
                <td><p><span>Ισχύς λειτ. με τροφοδ. από κύρ. δίκτυο L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.W.phsA</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31261</span></p></td>
                <td><p><span>Ισχύς λειτ. με τροφοδ. από κύρ. δίκτυο L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.W.phsB</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31263</span></p></td>
                <td><p><span>Ισχύς λειτ. με τροφοδ. από κύρ. δίκτυο L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.W.phsC</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31271</span></p></td>
                <td><p><span>Άεργη ισχύς λειτ.με τροφοδ. από κύρ.δίκτυο Φάση L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VAr.phsA</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31273</span></p></td>
                <td><p><span>Άεργη ισχύς λειτ.με τροφοδ. από κύρ.δίκτυο Φάση L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VAr.phsB</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31275</span></p></td>
                <td><p><span>Άεργη ισχύς λειτ.με τροφοδ. από κύρ.δίκτυο Φάση L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VAr.phsC</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31277</span></p></td>
                <td><p><span>Άεργη ισχύς λειτ.με τροφοδ. από κύρ.δίκτυο</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotVAr</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31393</span></p></td>
                <td><p><span>Στιγμιαία φόρτιση μπαταρίας</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Συσσωρευτής</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWIn.Bat</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31395</span></p></td>
                <td><p><span>Στιγμιαία αποφόρτιση μπαταρίας</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Συσσωρευτής</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWOut.Bat</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31397</span></p></td>
                <td><p><span>Φόρτιση μπαταρίας</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Συσσωρευτής</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhIn.Bat</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31401</span></p></td>
                <td><p><span>Αποφόρτιση μπαταρίας</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Συσσωρευτής</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhOut.Bat</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31433</span></p></td>
                <td><p><span>Συντελεστής μετατόπισης</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotPF</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31435</span></p></td>
                <td><p><span>Ρεύμα δικτύου L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.A.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31437</span></p></td>
                <td><p><span>Ρεύμα δικτύου L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.A.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31439</span></p></td>
                <td><p><span>Ρεύμα δικτύου L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.A.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31441</span></p></td>
                <td><p><span>Φαινομενική ισχύς L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VA.phsA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31443</span></p></td>
                <td><p><span>Φαινομενική ισχύς L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VA.phsB</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31445</span></p></td>
                <td><p><span>Φαινομενική ισχύς L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VA.phsC</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31447</span></p></td>
                <td><p><span>Συχνότητα δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.Hz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31455</span></p></td>
                <td><p><span>Φαινομενική ισχύς</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotVA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31501</span></p></td>
                <td><p><span>Τύπος διέγερσης συνφ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotPFExt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31503</span></p></td>
                <td><p><span>Ισχύς τροφοδοσίας στο δίκτυο φάση L1 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsA</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31505</span></p></td>
                <td><p><span>Ισχύς τροφοδοσίας στο δίκτυο φάση L2 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsB</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31507</span></p></td>
                <td><p><span>Ισχύς τροφοδοσίας στο δίκτυο φάση L3 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsC</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31509</span></p></td>
                <td><p><span>Άεργος ισχύς τροφοδοσίας στο δίκτυο φάση L1 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsA</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31511</span></p></td>
                <td><p><span>Άεργος ισχύς τροφοδοσίας στο δίκτυο φάση L2 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsB</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31513</span></p></td>
                <td><p><span>Άεργος ισχύς τροφοδοσίας στο δίκτυο φάση L3 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsC</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31515</span></p></td>
                <td><p><span>Τάση δικτύου φάση L1 με L2 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsA2B</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31517</span></p></td>
                <td><p><span>Τάση δικτύου φάση L2 με L3 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsB2C</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31519</span></p></td>
                <td><p><span>Τάση δικτύου φάση L3 με L1 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsC2A</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31521</span></p></td>
                <td><p><span>Μέση τιμή τάσης δικτύου L-Ν στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.AvgLN</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31523</span></p></td>
                <td><p><span>Μέση τιμή τάσης δικτύου L-L στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.AvgLL</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31525</span></p></td>
                <td><p><span>Συντελεστής μετατόπισης στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPF</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31527</span></p></td>
                <td><p><span>Συχνότητα δικτύου στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntHz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31529</span></p></td>
                <td><p><span>Τάση εγκατάστασης φάση L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31531</span></p></td>
                <td><p><span>Τάση εγκατάστασης φάση L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31533</span></p></td>
                <td><p><span>Τάση εγκατάστασης φάση L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31535</span></p></td>
                <td><p><span>Ρεύμα εξόδου τροφοδοσίας στο δίκτυο φάση L1 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31537</span></p></td>
                <td><p><span>Ρεύμα εξόδου τροφοδοσίας στο δίκτυο φάση L2 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31539</span></p></td>
                <td><p><span>Ρεύμα εξόδου τροφοδοσίας στο δίκτυο φάση L3 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31541</span></p></td>
                <td><p><span>Μέση τιμή τάσης δικτύου φάση L-N</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.AvgLN</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31543</span></p></td>
                <td><p><span>Μέση τιμή τάσης δικτύου φάση L-L</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.AvgLL</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31545</span></p></td>
                <td><p><span>Διαθέσιμη ισχύς εγκατάστασης</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.Operation.WAval</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31547</span></p></td>
                <td><p><span>Διαθέσιμη ισχύς μετατροπέα</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Συσκευή</span></p></td>
                <td><p><span>Measurement.Inverter.WAval</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32185</span></p></td>
                <td><p><span>Μέγιστη προδιαγραφή άεργου ισχύος</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.Operation.VArMaxLimNom</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32187</span></p></td>
                <td><p><span>Διαθέσιμη, υποδιεγερθείσα άεργος ισχύς</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArUnExt</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32189</span></p></td>
                <td><p><span>Διαθέσιμη, υπερδιεγερθείσα άεργος ισχύς</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArOvExt</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32191</span></p></td>
                <td><p><span>Θεωρητικά διαθέσιμη ισχύς εγκατάστασης</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.Operation.WAvalTheo</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32193</span></p></td>
                <td><p><span>Διαθεσιμότητα της εγκατάστασης παραγωγής</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailPlnt</span> <img src="images\device.png" title="Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2)."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32195</span></p></td>
                <td><p><span>Εξωτερική μείωση πραγματικής ισχύος</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.Operation.WRedEx</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32197</span></p></td>
                <td><p><span>Διαθέσιμη υποδιεγηρμένη άεργος ισχύς</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArUnExtNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32199</span></p></td>
                <td><p><span>Διαθέσιμη υπερδιεγερμένη άεργος ισχύς</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArOvExtNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32281</span></p></td>
                <td><p><span>Θερμοκρασία σημείου δρόσου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.DewPtTmp</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32283</span></p></td>
                <td><p><span>απόλυτη ατμοσφαιρική πίεση</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.AirPresAbs</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>hPa</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32285</span></p></td>
                <td><p><span>σχετική ατμοσφαιρική πίεση</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.AirPresRel</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>hPa</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32287</span></p></td>
                <td><p><span>Βασική απόκλιση ταχύτητας ανέμου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.WdSpdDv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>m/s</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32289</span></p></td>
                <td><p><span>Βασική απόκλιση κατεύθυνσης ανέμου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.WdDirDv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32291</span></p></td>
                <td><p><span>Ποιότητα της μέτρησης ανέμου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.WdMsQual</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32293</span></p></td>
                <td><p><span>Ποσότητα υετού απόλυτη</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.PrecipRteAbs</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mm</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32295</span></p></td>
                <td><p><span>Ποσότητα υετού διαφορική</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.PrecipRteDif</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mm</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32297</span></p></td>
                <td><p><span>Ένταση υετού</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.PrecipInts</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mm/h</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32299</span></p></td>
                <td><p><span>Είδος υετού</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.PrecipTyp</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32303</span></p></td>
                <td><p><span>Κεραυνοί</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.LgtEvt</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32305</span></p></td>
                <td><p><span>Κεραυνοί (περιοδικό διάστημα)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.LgtEvtIntv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32307</span></p></td>
                <td><p><span>Εξωτερικός αισθητήρας θερμοκρασίας</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.ExSnsTmp</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32311</span></p></td>
                <td><p><span>Κατεύθυνση ανέμου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.WndDir</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32315</span></p></td>
                <td><p><span>Βασική απόκλιση ακτινοβολίας</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.TotInSolDv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>W/m²</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32345</span></p></td>
                <td><p><span>Βαθμός ρύπανσης αισθητήρα</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.SoilDeg[0]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32347</span></p></td>
                <td><p><span>Βαθμός ρύπανσης αισθητήρα</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.SoilDeg[1]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32365</span></p></td>
                <td><p><span>Απώλεια μετάδοσης αισθητήρα</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.TxLos[0]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32367</span></p></td>
                <td><p><span>Απώλεια μετάδοσης αισθητήρα</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.TxLos[1]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32391</span></p></td>
                <td><p><span>Χειροκίνητη καταχώρηση της τιμής μέτρησης συχνότητας στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Frq.PCCMs.PlntHz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32393</span></p></td>
                <td><p><span>Χειροκίνητη εισαγωγή τάσης εγκατάστασης Εξωτερικός αγωγός L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32395</span></p></td>
                <td><p><span>Χειροκίνητη εισαγωγή τάσης εγκατάστασης Εξωτερικός αγωγός L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32397</span></p></td>
                <td><p><span>Χειροκίνητη εισαγωγή τάσης εγκατάστασης Εξωτερικός αγωγός L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32399</span></p></td>
                <td><p><span>Χειροκίνητη εισαγωγή τάσης εγκατάστασης Εξωτερικός αγωγός L1 - L2 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsA2B</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32401</span></p></td>
                <td><p><span>Χειροκίνητη εισαγωγή τάσης εγκατάστασης Εξωτερικός αγωγός L2 - L3 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsB2C</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32403</span></p></td>
                <td><p><span>Χειροκίνητη εισαγωγή τάσης εγκατάστασης Εξωτερικός αγωγός L3 - L1 στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsC2A</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32503</span></p></td>
                <td><p><span>Αριθμός των ανιχνευμένων Timeout επικοινωνίας με υπερκείμενες μονάδες ελέγχου εγκατάστασης</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.PlntCtl.ExPlntCtlTmOutDetCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32505</span></p></td>
                <td><p><span>Αριθμός των ανιχνευμένων Timeout επικοινωνίας τιμών μέτρησης μετρητή</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.PlntCtl.GridMsTmOutDetCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32507</span></p></td>
                <td><p><span>Αριθμός των ανιχνευμένων Timeout επικοινωνίας τιμών μέτρησης συσκευής</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.PlntCtl.DevMsTmOutDetCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34609</span></p></td>
                <td><p><span>Εξωτερική θερμοκρασία</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.TmpVal</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34613</span></p></td>
                <td><p><span>Ηλιακή ακτινοβολία</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.TotInsol</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>W/m²</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34615</span></p></td>
                <td><p><span>Ταχύτητα ανέμου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.HorWSpd</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>m/s</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34617</span></p></td>
                <td><p><span>Υγρασία αέρα</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.Hmdt</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34621</span></p></td>
                <td><p><span>Θερμοκρασία μονάδας</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Mdul.TmpVal</span> </p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34623</span></p></td>
                <td><p><span>Εξωτερική ηλιακή ακτινοβολία</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.ExInsol</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>W/m²</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34625</span></p></td>
                <td><p><span>Εξωτερική θερμοκρασία</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.TmpVal</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°F</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34627</span></p></td>
                <td><p><span>Εξωτερική θερμοκρασία</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.TmpVal</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°K</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34629</span></p></td>
                <td><p><span>Θερμοκρασία μονάδας</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Mdul.TmpVal</span> </p></td>
                <td><p>°F</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34631</span></p></td>
                <td><p><span>Θερμοκρασία μονάδας</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Mdul.TmpVal</span> </p></td>
                <td><p>°K</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34633</span></p></td>
                <td><p><span>Ταχύτητα ανέμου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.HorWSpd</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>km/h</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34635</span></p></td>
                <td><p><span>Ταχύτητα ανέμου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Μετεωρολογία</span></p></td>
                <td><p><span>Measurement.Env.HorWSpd</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mi/h</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34653</span></p></td>
                <td><p><span>Ψηφ. ομάδα εισόδου 1 (DI1 .. DI4)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Συσκευή</span></p></td>
                <td><p><span>Measurement.InOut.DigInSttGrp1</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34655</span></p></td>
                <td><p><span>Ψηφ. ομάδα εισόδου 2 (DI5 .. DI8)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Συσκευή</span></p></td>
                <td><p><span>Measurement.InOut.DigInSttGrp2</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34695</span></p></td>
                <td><p><span>Μέγιστη προδιαγραφή άεργου ισχύος</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Measurement.Operation.VArMaxLimNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35403</span></p></td>
                <td><p><span>Τυποποιημένος ρυθμού μεταβολής της ενεργής ισχύος στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntWNomGraCalc</span> </p></td>
                <td><p>%/s</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35405</span></p></td>
                <td><p><span>Ρυθμός μεταβολής της ενεργής ισχύος στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntWGraCalc</span> </p></td>
                <td><p>MW/min</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35407</span></p></td>
                <td><p><span>Αριθμός των μετατροπέων σε κατάσταση Run</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Κατάσταση</span></p></td>
                <td><p><span>Measurement.Operation.NbrRunStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35409</span></p></td>
                <td><p><span>Αριθμός των μετατροπέων σε κατάσταση Αναμονή</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Κατάσταση</span></p></td>
                <td><p><span>Measurement.Operation.NbrWaitStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35411</span></p></td>
                <td><p><span>Αριθμός των μετατροπέων σε κατάσταση Διακοπή</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Κατάσταση</span></p></td>
                <td><p><span>Measurement.Operation.NbrStopStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35413</span></p></td>
                <td><p><span>Αριθμός των μετατροπέων σε κατάσταση Q on Demand</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Κατάσταση</span></p></td>
                <td><p><span>Measurement.Operation.NbrQodStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35415</span></p></td>
                <td><p><span>Πραγμ. ισχύς εγκατάστ. (λήψη) στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntCsmpW</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35417</span></p></td>
                <td><p><span>Λήψη ενέργειας στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntCsmpWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35421</span></p></td>
                <td><p><span>Τροφοδοτούμενη ενέργεια στο σημείο σύνδεσης δικτύου</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35475</span></p></td>
                <td><p><span>ψηφιακή ομαδική είσοδος</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Περαιτέρω εφαρμογές</span></p></td>
                <td><p><span>Measurement.InOut.GI1</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40011</span></p></td>
                <td><p><span>Επιβεβαίωση σφάλματος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Συσκευή</span></p></td>
                <td><p><span>Parameter.Operation.Ackn</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>302: -------</p></td>
                <td><p>302: -------</p></td>
            </tr>
            <tr>
                <td><p><span>40015</span></p></td>
                <td><p><span>Στατικός περ αέργου ισχύος, καν τιμή, μέσω ελ εγκ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlComCfg.VArNom</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40016</span></p></td>
                <td><p><span>Στατικός περ ισχύος τροφ, καν τιμή, μέσω ελεγκ εγκ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNom</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40018</span></p></td>
                <td><p><span>Ταχεία απενεργοποίηση</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.FstStop</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>381: Διακοπή λειτουργίας<br>1467: Εκκίνηση<br>1749: Πλήρης διακοπή</p></td>
                <td><p>381: Διακοπή λειτουργίας</p></td>
            </tr>
            <tr>
                <td><p><span>40022</span></p></td>
                <td><p><span>Εξωτ. προδιαγρ. άεργου ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40023</span></p></td>
                <td><p><span>Περιορ. κανονικοπ. ενεργ.ισχύος μέσω ελέγχ. εγκατ.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNomPrc</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40024</span></p></td>
                <td><p><span>Εξωτερική προδιαγραφή συνφ, θεωρητική τιμή συνφ κατά την απόδοση πραγματικής ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U16</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PF</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40025</span></p></td>
                <td><p><span>Εξωτερική προδιαγραφή συνφ, τύπος διέγερσης κατά την απόδοση πραγματικής ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExt</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40029</span></p></td>
                <td><p><span>Γεν. κατάσταση λειτουργίας</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Κατάσταση</span></p></td>
                <td><p><span>Measurement.Operation.OpStt</span> </p></td>
                <td><p>309: Λειτουργία</p></td>
                <td><p>309: Λειτουργία</p></td>
            </tr>
            <tr>
                <td><p><span>40149</span></p></td>
                <td><p><span>Προεπιλογή πραγματικής ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSpt</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40151</span></p></td>
                <td><p><span>Ρύθ.πραγ. κ αέρ.ισχ.μέσω επικ.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WCtlComAct</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40153</span></p></td>
                <td><p><span>Προεπιλογή αέργου ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlComCfg.VArSpt</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40472</span></p></td>
                <td><p><span>Θεωρ. τάση δικτύου</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Parameter.Inverter.PlntCtl.VRef</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>V</p></td>
                <td><p>230 V</p></td>
            </tr>
            <tr>
                <td><p><span>40492</span></p></td>
                <td><p><span>Τυποπ. προδιαγρ. άεργ. ισχύος μέσω συστ. ελέγχ. εγκ. από απευθείας διάθεση</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.DctMrk.VArModCfg.VArCtlComCfg.VArNomPrc</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41167</span></p></td>
                <td><p><span>Περιορισμός ενεργής ισχύος σε %</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNomPrc</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41315</span></p></td>
                <td><p><span>Τρόπος λειτουργίας ρυθμιστή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.WCtlMod</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>3352: Έλεγχος<br>3353: Ρύθμιση</p></td>
                <td><p>3353: Ρύθμιση</p></td>
            </tr>
            <tr>
                <td><p><span>41317</span></p></td>
                <td><p><span>Τρόπος λειτουργίας ρυθμιστή άεργου ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.VArCtlMod</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>3352: Έλεγχος<br>3353: Ρύθμιση</p></td>
                <td><p>3352: Έλεγχος</p></td>
            </tr>
            <tr>
                <td><p><span>41319</span></p></td>
                <td><p><span>Διαδικασία άεργου ισχύος σε απόδοση πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModOut</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>1069: Χαρ. καμπύλη Q(U)<br>1070: Q, χειρ. προδιαγ. σε %<br>1071: Q, χειρ. προδιαγ. σε var<br>1072: Q, εξωτερική προδιαγραφή<br>1073: Χαρ. καμπύλη Q(P)<br>1074: Συνφ, χειρ. προδιαγραφή<br>1075: Συνφ, εξωτ. προδιαγραφή<br>1076: Χαρ. καμπύλη συνφ(P)<br>4562: Χαρ. καμπύλη συνφ(U)</p></td>
                <td><p>303: Απενεργοποίηση και</p></td>
            </tr>
            <tr>
                <td><p><span>41321</span></p></td>
                <td><p><span>Διαδικασία άεργου ισχύος σε καταν. πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModIn</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>1069: Χαρ. καμπύλη Q(U)<br>1070: Q, χειρ. προδιαγ. σε %<br>1071: Q, χειρ. προδιαγ. σε var<br>1072: Q, εξωτερική προδιαγραφή<br>1073: Χαρ. καμπύλη Q(P)<br>1074: Συνφ, χειρ. προδιαγραφή<br>1075: Συνφ, εξωτ. προδιαγραφή<br>1076: Χαρ. καμπύλη συνφ(P)<br>4562: Χαρ. καμπύλη συνφ(U)</p></td>
                <td><p>303: Απενεργοποίηση και</p></td>
            </tr>
            <tr>
                <td><p><span>41323</span></p></td>
                <td><p><span>Διαδικασία άεργου ισχύος σε μηδεν. πραγμ. ισχύ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModZerW</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>1069: Χαρ. καμπύλη Q(U)<br>1070: Q, χειρ. προδιαγ. σε %<br>1071: Q, χειρ. προδιαγ. σε var<br>1072: Q, εξωτερική προδιαγραφή<br>1073: Χαρ. καμπύλη Q(P)</p></td>
                <td><p>303: Απενεργοποίηση και</p></td>
            </tr>
            <tr>
                <td><p><span>41325</span></p></td>
                <td><p><span>Q(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41327</span></p></td>
                <td><p><span>Q(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41329</span></p></td>
                <td><p><span>Q(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41331</span></p></td>
                <td><p><span>Q(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[3]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41333</span></p></td>
                <td><p><span>Q(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[4]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41335</span></p></td>
                <td><p><span>Q(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[5]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41337</span></p></td>
                <td><p><span>Q(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[6]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41339</span></p></td>
                <td><p><span>Q(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[7]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41341</span></p></td>
                <td><p><span>Q(U), τιμή άεργου ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41343</span></p></td>
                <td><p><span>Q(U), τιμή άεργου ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41345</span></p></td>
                <td><p><span>Q(U), τιμή άεργου ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41347</span></p></td>
                <td><p><span>Q(U), τιμή άεργου ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[3]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41349</span></p></td>
                <td><p><span>Q(U), τιμή άεργου ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[4]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41351</span></p></td>
                <td><p><span>Q(U), τιμή άεργου ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[5]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41353</span></p></td>
                <td><p><span>Q(U), τιμή άεργου ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[6]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41355</span></p></td>
                <td><p><span>Q(U), τιμή άεργου ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[7]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41443</span></p></td>
                <td><p><span>Q(U), εξωτερική προεπιλογή τάσης λήψης σε V</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRef</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41455</span></p></td>
                <td><p><span>Αυτοτελής τοπική συχνότητα (ILF), ενεργοποίηση μέσω Modbus</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzILFCfg.MbEna</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41463</span></p></td>
                <td><p><span>Συνολική ισχύς εγκατάστασης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Σύνδεση δικτύου</span></p></td>
                <td><p><span>Parameter.Plnt.WRtg</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>W</p></td>
                <td><p>0 W</p></td>
            </tr>
            <tr>
                <td><p><span>41465</span></p></td>
                <td><p><span>Σήμα παλμών για επιτήρηση επικοινωνίας με υπερκείμενες μονάδες ελέγχου εγκατάστασης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.PlntCtl.LifSignRx</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41525</span></p></td>
                <td><p><span>Εξωτερική προεπιλογή ενεργής ισχύος, Timeout</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41527</span></p></td>
                <td><p><span>Εξωτερική προεπιλογή ενεργής ισχύος 2, Timeout</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.TmsOutPrc</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41529</span></p></td>
                <td><p><span>Εξωτερική προεπιλογή άεργης ισχύος, Timeout</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41531</span></p></td>
                <td><p><span>Εξωτερική προεπιλογή cos φ, Timeout</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41533</span></p></td>
                <td><p><span>Q(U), Timeout για απουσία προεπιλογής τάσης λήψης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>44021</span></p></td>
                <td><p><span>Επαναφορά δεδομένων λειτουργίας</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Συσκευή</span></p></td>
                <td><p><span>Parameter.Operation.ValRsIstl</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>302: -------</p></td>
                <td><p>302: -------</p></td>
            </tr>
            <tr>
                <td><p><span>44025</span></p></td>
                <td><p><span>Εξωτερική προδ. πραγμ. ισχύος, φίλτρο θεωρ. τιμής</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>308: Ενεργοποίηση</p></td>
                <td><p>303: Απενεργοποίηση και</p></td>
            </tr>
            <tr>
                <td><p><span>44029</span></p></td>
                <td><p><span>Εξωτ. προδ. πραγμ. ισχύος, περιορισμός ρυθμού μεταβολής</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>308: Ενεργοποίηση</p></td>
                <td><p>308: Ενεργοποίηση</p></td>
            </tr>
            <tr>
                <td><p><span>44039</span></p></td>
                <td><p><span>Μέγιστη πραγματική ισχύς</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WSptMaxNom</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44041</span></p></td>
                <td><p><span>Ελάχιστη πραγματική ισχύς</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WSptMinNom</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44051</span></p></td>
                <td><p><span>P(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44053</span></p></td>
                <td><p><span>P(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44055</span></p></td>
                <td><p><span>P(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44057</span></p></td>
                <td><p><span>P(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[3]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44059</span></p></td>
                <td><p><span>P(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[4]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44061</span></p></td>
                <td><p><span>P(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[5]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44063</span></p></td>
                <td><p><span>P(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[6]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44065</span></p></td>
                <td><p><span>P(U), τιμή τάσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[7]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44067</span></p></td>
                <td><p><span>P(U), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44069</span></p></td>
                <td><p><span>P(U), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44071</span></p></td>
                <td><p><span>P(U), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44073</span></p></td>
                <td><p><span>P(U), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[3]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44075</span></p></td>
                <td><p><span>P(U), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[4]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44077</span></p></td>
                <td><p><span>P(U), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[5]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44079</span></p></td>
                <td><p><span>P(U), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[6]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44081</span></p></td>
                <td><p><span>P(U), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[7]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44095</span></p></td>
                <td><p><span>Διαδικασία άεργ. ισχύος, μέγεθος αναφ. για προδ. άεργου ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArNomRefMod</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>4405: Μέγιστη πραγματική ισχύς WMax<br>4406: Μέγιστη άεργος ισχύς VArMax<br>5335: Μέγιστη φαινόμενη ισχύς VAMax</p></td>
                <td><p>4405: Μέγιστη πραγματική ισχύς WMax</p></td>
            </tr>
            <tr>
                <td><p><span>44141</span></p></td>
                <td><p><span>Εξωτερική προδιαγραφή συνφ, θεωρ. τιμή συνφ σε κατανάλωση πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFIn</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44143</span></p></td>
                <td><p><span>Εξωτερική προδιαγραφή συνφ, τύπος διέγερσης σε κατανάλωση πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExtIn</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44147</span></p></td>
                <td><p><span>Q(P), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44149</span></p></td>
                <td><p><span>Q(P), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44151</span></p></td>
                <td><p><span>Q(P), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44153</span></p></td>
                <td><p><span>Q(P), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[3]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44155</span></p></td>
                <td><p><span>Q(P), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[4]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44157</span></p></td>
                <td><p><span>Q(P), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[5]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44159</span></p></td>
                <td><p><span>Q(P), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[6]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44161</span></p></td>
                <td><p><span>Q(P), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[7]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44163</span></p></td>
                <td><p><span>Q(P), τιμή άεργ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44165</span></p></td>
                <td><p><span>Q(P), τιμή άεργ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44167</span></p></td>
                <td><p><span>Q(P), τιμή άεργ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44169</span></p></td>
                <td><p><span>Q(P), τιμή άεργ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[3]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44171</span></p></td>
                <td><p><span>Q(P), τιμή άεργ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[4]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44173</span></p></td>
                <td><p><span>Q(P), τιμή άεργ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[5]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44175</span></p></td>
                <td><p><span>Q(P), τιμή άεργ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[6]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44177</span></p></td>
                <td><p><span>Q(P), τιμή άεργ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[7]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44211</span></p></td>
                <td><p><span>Q(U), εξωτερική προεπιλογή τάσης λήψης σε p.u.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>p.u.</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44333</span></p></td>
                <td><p><span>Χαρακτηριστική καμπύλη P(f)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.Ena</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>308: Ενεργοποίηση</p></td>
                <td><p>303: Απενεργοποίηση και</p></td>
            </tr>
            <tr>
                <td><p><span>44335</span></p></td>
                <td><p><span>P(f), μέγεθος αναφοράς για πραγμ. ισχύ σε υπερυσυχν.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModOv</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>4354: Μέγιστη απόδοση πραγματικής ισχύος<br>4443: Τρέχουσα ισχύς<br>4444: Δυνητική ισχύς<br>5249: Δυνητική ισχύς με ακμή χαρακτηριστικής καμπύλης</p></td>
                <td><p>4443: Τρέχουσα ισχύς</p></td>
            </tr>
            <tr>
                <td><p><span>44337</span></p></td>
                <td><p><span>P(f), μέγεθος αναφοράς για πραγμ. ισχύ σε υποσυχν.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModUn</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>4354: Μέγιστη απόδοση πραγματικής ισχύος<br>4443: Τρέχουσα ισχύς<br>4444: Δυνητική ισχύς<br>5249: Δυνητική ισχύς με ακμή χαρακτηριστικής καμπύλης</p></td>
                <td><p>4443: Τρέχουσα ισχύς</p></td>
            </tr>
            <tr>
                <td><p><span>44339</span></p></td>
                <td><p><span>P(f), χρόνος ρύθμισης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WTms</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>s</p></td>
                <td><p>0.5 s</p></td>
            </tr>
            <tr>
                <td><p><span>44341</span></p></td>
                <td><p><span>P(f), υστέρηση σε υπερσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>308: Ενεργοποίηση</p></td>
                <td><p>303: Απενεργοποίηση και</p></td>
            </tr>
            <tr>
                <td><p><span>44343</span></p></td>
                <td><p><span>P(f), υστέρηση σε υποσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>308: Ενεργοποίηση</p></td>
                <td><p>303: Απενεργοποίηση και</p></td>
            </tr>
            <tr>
                <td><p><span>44345</span></p></td>
                <td><p><span>P(f), υπερσυχνότητα κάμψης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44347</span></p></td>
                <td><p><span>P(f), υπερσυχνότητα κάμψης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44349</span></p></td>
                <td><p><span>P(f), υπερσυχνότητα κάμψης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44351</span></p></td>
                <td><p><span>P(f), μεταβολή πραγμ. ισχ. ανά Hz σε υπερσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44353</span></p></td>
                <td><p><span>P(f), μεταβολή πραγμ. ισχ. ανά Hz σε υπερσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44355</span></p></td>
                <td><p><span>P(f), μεταβολή πραγμ. ισχ. ανά Hz σε υπερσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44357</span></p></td>
                <td><p><span>P(f), υπερσυχνότητα επαναφοράς</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvStop</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44359</span></p></td>
                <td><p><span>P(f), υποσυχνότητα κάμψης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44361</span></p></td>
                <td><p><span>P(f), υποσυχνότητα κάμψης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44363</span></p></td>
                <td><p><span>P(f), υποσυχνότητα κάμψης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44365</span></p></td>
                <td><p><span>P(f), μεταβολή πραγμ. ισχ. ανά Hz σε υποσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44367</span></p></td>
                <td><p><span>P(f), μεταβολή πραγμ. ισχ. ανά Hz σε υποσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44369</span></p></td>
                <td><p><span>P(f), μεταβολή πραγμ. ισχ. ανά Hz σε υποσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44371</span></p></td>
                <td><p><span>P(f), υποσυχνότητα επαναφοράς</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44373</span></p></td>
                <td><p><span>P(f), χρόνος ενεργοποίησης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>ms</p></td>
                <td><p>0 ms</p></td>
            </tr>
            <tr>
                <td><p><span>44375</span></p></td>
                <td><p><span>P(f), χρόνος παράτ. λειτ.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>s</p></td>
                <td><p>0 s</p></td>
            </tr>
            <tr>
                <td><p><span>44381</span></p></td>
                <td><p><span>Θεωρ. πραγμ. ισχύς WMaxOut</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxOut</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>W</p></td>
                <td><p>0 W</p></td>
            </tr>
            <tr>
                <td><p><span>44383</span></p></td>
                <td><p><span>Θεωρ. πραγμ. ισχύς WMaxIn</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxIn</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>W</p></td>
                <td><p>0 W</p></td>
            </tr>
            <tr>
                <td><p><span>44393</span></p></td>
                <td><p><span>Θεωρ. άεργη ισχύς VArMaxQ1</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ1</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44395</span></p></td>
                <td><p><span>Θεωρ. άεργη ισχύς VArMaxQ2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ2</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44397</span></p></td>
                <td><p><span>Θεωρ. άεργη ισχύς VArMaxQ3</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ3</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44399</span></p></td>
                <td><p><span>Θεωρ. άεργη ισχύς VArMaxQ4</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Πλευρά AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ4</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44449</span></p></td>
                <td><p><span>Μέγιστη πραγματική ισχύς μπαταρίας</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.PlantControl.Bat.WCtlCom.WSptMaxNom</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44457</span></p></td>
                <td><p><span>Προδιαγραφή άεργου ισχύος συστήματος μπαταρίας</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Bat.WCtlCom.WSptNomPrc</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44461</span></p></td>
                <td><p><span>Εξωτερική προδ. πραγμ. ισχύος 2, φίλτρο θεωρ. τιμής</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WTmEna</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>308: Ενεργοποίηση</p></td>
                <td><p>303: Απενεργοποίηση και</p></td>
            </tr>
            <tr>
                <td><p><span>44463</span></p></td>
                <td><p><span>Εξωτ. προδ. πραγμ. ισχύος 2, περιορισμός ρυθμού μεταβολής</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraEna</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>308: Ενεργοποίηση</p></td>
                <td><p>308: Ενεργοποίηση</p></td>
            </tr>
            <tr>
                <td><p><span>44465</span></p></td>
                <td><p><span>Εξωτερική προδ. πραγμ. ισχύος 2, ρυθμός αύξησης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraPos</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%/s</p></td>
                <td><p>0.5 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44467</span></p></td>
                <td><p><span>Εξωτερική προδ. πραγμ. ισχύος 2, ρυθμός μείωσης</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraNeg</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%/s</p></td>
                <td><p>0.5 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44469</span></p></td>
                <td><p><span>Q(P), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[8]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44471</span></p></td>
                <td><p><span>Q(P), τιμή πραγμ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[9]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44473</span></p></td>
                <td><p><span>Q(P), τιμή άεργ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[8]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44475</span></p></td>
                <td><p><span>Q(P), τιμή άεργ. ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[9]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44479</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Ena</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>308: Ενεργοποίηση</p></td>
                <td><p>303: Απενεργοποίηση και</p></td>
            </tr>
            <tr>
                <td><p><span>44493</span></p></td>
                <td><p><span>Στατικός περιορισμός ισχύος τροφ μέσω ελ εγκ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.W</span> <img src="images\aso.png" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44511</span></p></td>
                <td><p><span>Προρρύθμιση της χαρακτηριστικής καμπύλης Q(U)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.PreSet</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>4306: Γραμμική χαρακτηριστική καμπύλη<br>4307: Χαρακτηριστική καμπύλη με 4 σημεία αναφοράς και υστέρηση<br>4308: Χαρακτηριστική καμπύλη με 6 σημεία αναφοράς<br>4309: Χαρακτηριστική καμπύλη με 8 σημεία αναφοράς<br>4310: Χαρακτηριστική καμπύλη με 10 σημεία αναφοράς<br>4311: Χαρακτηριστική καμπύλη με 12 σημεία αναφοράς<br>4312: Χαρακτηριστική καμπύλη με 14 σημεία αναφοράς</p></td>
                <td><p>4306: Γραμμική χαρακτηριστική καμπύλη</p></td>
            </tr>
            <tr>
                <td><p><span>44519</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), ενεργή ισχύς λήψης για αναντιστοιχία ενεργής ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.WDifRefMod</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>4354: Μέγιστη απόδοση πραγματικής ισχύος<br>4443: Τρέχουσα ισχύς<br>4444: Δυνητική ισχύς</p></td>
                <td><p>4354: Μέγιστη απόδοση πραγματικής ισχύος</p></td>
            </tr>
            <tr>
                <td><p><span>44521</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), υπερσυχνότητα αλλαγής</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOv[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44523</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), υπερσυχνότητα αλλαγής</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOv[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44525</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), υπερσυχνότητα αλλαγής</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOv[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44527</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), αναντιστοιχία ενεργής ισχύος ανά Hz σε υπερσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOvGra[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44529</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), αναντιστοιχία ενεργής ισχύος ανά Hz σε υπερσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOvGra[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44531</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), αναντιστοιχία ενεργής ισχύος ανά Hz σε υπερσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOvGra[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44533</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), οριακή τιμή για ενεργοποίηση σε υπερσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.DbHzOv</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.1 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44535</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), υποσυχνότητα αλλαγής</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUn[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44537</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), υποσυχνότητα αλλαγής</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUn[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44539</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), υποσυχνότητα αλλαγής</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUn[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44541</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), αναντιστοιχία ενεργής ισχύος ανά Hz σε υποσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUnGra[0]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44543</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), αναντιστοιχία ενεργής ισχύος ανά Hz σε υποσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUnGra[1]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44545</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), αναντιστοιχία ενεργής ισχύος ανά Hz σε υποσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUnGra[2]</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44547</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), οριακή τιμή για ενεργοποίηση σε υποσυχνότητα</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.DbHzUn</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.9 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44549</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), φίλτρο πραγματικής τιμής για τιμή μέτρησης συχνότητας</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.HzFilTmEna</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>308: Ενεργοποίηση</p></td>
                <td><p>308: Ενεργοποίηση</p></td>
            </tr>
            <tr>
                <td><p><span>44551</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), χρόνος ρύθμισης φίλτρου πραγματικής τιμής για τιμή μέτρησης συχνότητας</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.HzFilTms</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>s</p></td>
                <td><p>1 s</p></td>
            </tr>
            <tr>
                <td><p><span>44553</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), εφεδρική ισχύς αναφερόμενη στη διαθέσιμη ενεργή ισχύ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.WResNom</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%</p></td>
                <td><p>10 %</p></td>
            </tr>
            <tr>
                <td><p><span>44555</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), φίλτρο για τη διαθέσιμη ενεργή ισχύ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalFilTmEna</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>308: Ενεργοποίηση</p></td>
                <td><p>303: Απενεργοποίηση και</p></td>
            </tr>
            <tr>
                <td><p><span>44557</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), χρόνος ρύθμισης του φίλτρου για διαθέσιμη ενεργή ισχύ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalTms</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>s</p></td>
                <td><p>1 s</p></td>
            </tr>
            <tr>
                <td><p><span>44559</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), περιορισμός του ρυθμού μεταβολής της διαθέσιμης ενεργής ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalGraEna</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>308: Ενεργοποίηση</p></td>
                <td><p>308: Ενεργοποίηση</p></td>
            </tr>
            <tr>
                <td><p><span>44561</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), ρυθμός αύξησης της διαθέσιμης ενεργής ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalGraPos</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44563</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), ρυθμός μείωσης της διαθέσιμης ενεργής ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalGraNeg</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44565</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), φίλτρο ονομαστικής τιμής για αναντιστοιχία ενεργής ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifFilTmEna</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>308: Ενεργοποίηση</p></td>
                <td><p>308: Ενεργοποίηση</p></td>
            </tr>
            <tr>
                <td><p><span>44567</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), χρόνος ρύθμισης του φίλτρου ονομαστικής τιμής για αναντιστοιχία ενεργής ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifFilTms</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>s</p></td>
                <td><p>1 s</p></td>
            </tr>
            <tr>
                <td><p><span>44569</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), περιορισμός του ρυθμού μεταβολής της αναντιστοιχίας ενεργής ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifGraEna</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>303: Απενεργοποίηση και<br>308: Ενεργοποίηση</p></td>
                <td><p>303: Απενεργοποίηση και</p></td>
            </tr>
            <tr>
                <td><p><span>44571</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), ρυθμός αύξησης της αναντιστοιχίας ενεργής ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifGraPos</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44573</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), ρυθμός μείωσης της αναντιστοιχίας ενεργής ισχύος</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifGraNeg</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44575</span></p></td>
                <td><p><span>Κατάσταση ευαισθησίας συχνότητας (FSM), βασική ενεργή ισχύς</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Έλεγχος εγκατάστασης και συσκευής</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.WBaseMod</span> <img src="images\statuswarning.png" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></p></td>
                <td><p>5014: Τρέχουσα μέγιστη προεπιλογή ενεργής ισχύος<br>5015: Ελάχιστο από προεπιλογή ενεργής ισχύος και διαθέσιμη ισχύ</p></td>
                <td><p>5014: Τρέχουσα μέγιστη προεπιλογή ενεργής ισχύος</p></td>
            </tr>
        </tbody>
    </table>
</section>
<footer>
    <div id="legend"><h2>&Upsilon;&pi;ό&mu;&nu;&eta;&mu;&alpha;</h2>
        <p><img src="images\aso.png" alt="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;" title="&Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;"></img> - &Alpha;&nu;&tau;&iota;&kappa;&epsilon;ί&mu;&epsilon;&nu;&omicron; &epsilon;&lambda;έ&gamma;&chi;&omicron;&upsilon; &epsilon;&gamma;&kappa;&alpha;&tau;ά&sigma;&tau;&alpha;&sigma;&eta;&sigmaf;</p>
        <p><img src="images\statuswarning.png" alt="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή" title="&Pi;&rho;&omicron;&epsilon;&iota;&delta;&omicron;&pi;&omicron;ί&eta;&sigma;&eta; &gamma;&iota;&alpha; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &pi;&epsilon;&rho;&iota;&gamma;&rho;&alpha;&phi;ή"></img>
            - &Eta; &kappa;&upsilon;&kappa;&lambda;&iota;&kappa;ή &alpha;&lambda;&lambda;&alpha;&gamma;ή &alpha;&upsilon;&tau;ή&sigmaf;&tau;&eta;&sigmaf; &pi;&alpha;&rho;&alpha;&mu;έ&tau;&rho;&omicron;&upsilon; &omicron;&delta;&eta;&gamma;&epsilon;ί&sigma;&epsilon; &kappa;&alpha;&tau;&alpha;&sigma;&tau;&rho;&omicron;&phi;ή &tau;&omega;&nu; &mu;&nu;&eta;&mu;ώ&nu;Flash&tau;&omicron;&upsilon; &pi;&rho;&omicron;ϊό&nu;&tau;&omicron;&sigmaf;</p>
        <p><img src="images\installer.png" alt="Additional Sensors for module temperature, ambient temperature and irradiation needed." title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></img> - Sensors for module temperature, ambient temperature and irradiation must be included in the system, configured in the SMA Data Manager and activated in the Modbus interface.</p>
        <p><img src="images\device.png" alt="Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2)." title="Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2)."></img> - Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2). <b>Pbinst:</b> Sum of the rated active power of all generating units in operation. Pinst: Sum of the rated active powers of all generating units within a generating system. Determined only for inverters with the status "In operation" (OPERATION_OPSTT).</p></div>
    <div id="footer"><p>&copy; Copyright 2025 - SMA Solar Technology AG</p></div>
</footer>
</body>
</html>
