<!DOCTYPE html>
<html>
<head><title>Parameters and Measured Values</title>
    <script type="text/javascript" src="scripts\jquery-1.11.2.js"></script>
    <script type="text/javascript" src="scripts\jquery.tablesorter.js"></script>
    <script type="text/javascript" src="scripts\floatingheader.js"></script>
    <link rel="stylesheet" href="images\parameterlist.css">
    <link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico">
    <meta charset="UTF-8">
    <script>
        $(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[0,0]]} );});

    </script>
</head>
<body>
<header>
    <nav></nav>
    <div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/>
        <div id="headercontent"><h1>Parameters and Measured Values</h1>
            <h2>EDMM-10 / EDMM-20</h2>
            <p>This list is valid from the following firmware version: 2.05.00.R</p></div>
    </div>
</header>
<section>
    <table class="tableWithFloatingHeader" id="paraTable">
        <thead>
        <tr>
            <th><p>כתובת רישום SMA Modbus</p></th>
            <th><p>שם</p></th>
            <th><p>גישת SMA Modbus</p></th>
            <th><p>Unit&nbsp;ID</p></th>
            <th><p>סוג נתוני SMA Modbus</p></th>
            <th><p>פורמט נתוני SMA Modbus</p></th>
            <th><p>הגידול</p></th>
            <th><p>קבוצה</p></th>
            <th><p>ערוץ</p></th>
            <th><p></p></th>
            <th><p>ערך ברירת המחדל</p></th>
        </tr>
        </thead>
        <tbody>
            <tr>
                <td><p><span>30001</span></p></td>
                <td><p><span>SMA Modbus profile revision</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>תווית זיהוי</span></p></td>
                <td><p><span>SMA Modbus profile revision</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30003</span></p></td>
                <td><p><span>SUSyID </span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>תווית זיהוי</span></p></td>
                <td><p><span>Parameter.Nameplate.SusyId</span> </p></td>
                <td><p>356</p></td>
                <td><p>356</p></td>
            </tr>
            <tr>
                <td><p><span>30005</span></p></td>
                <td><p><span>Serial number</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>תווית זיהוי</span></p></td>
                <td><p><span>Parameter.Nameplate.SerNum</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30007</span></p></td>
                <td><p><span>Modbus data change count</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>תווית זיהוי</span></p></td>
                <td><p><span>Modbus data change count</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30051</span></p></td>
                <td><p><span>דרגת המכשיר</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>תווית זיהוי</span></p></td>
                <td><p><span>Parameter.Nameplate.MainModel</span> </p></td>
                <td><p>8128: מוצרי תקשורת</p></td>
                <td><p>8128: מוצרי תקשורת</p></td>
            </tr>
            <tr>
                <td><p><span>30053</span></p></td>
                <td><p><span>סוג המכשיר</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>תווית זיהוי</span></p></td>
                <td><p><span>Parameter.Nameplate.Model</span> </p></td>
                <td><p>9397: EDMM-10<br>19135: EDMM-20</p></td>
                <td><p>19135: EDMM-20</p></td>
            </tr>
            <tr>
                <td><p><span>30193</span></p></td>
                <td><p><span>UTC system time</span></p></td>
                <td><p>RO</p></td>
                <td><p>1 / 2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DATE_TIME</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>תווית זיהוי</span></p></td>
                <td><p><span>UTC system time</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30201</span></p></td>
                <td><p><span>מצב</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>סטטוס</span></p></td>
                <td><p><span>Measurement.Operation.Health</span> </p></td>
                <td><p>35: תקלה<br>303: כבוי<br>307: Ok<br>455: אזהרה</p></td>
                <td><p>307: Ok</p></td>
            </tr>
            <tr>
                <td><p><span>30233</span></p></td>
                <td><p><span>גבול ההספק הפעיל המכוונן</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>מכשיר</span></p></td>
                <td><p><span>Parameter.Inverter.WMax</span> </p></td>
                <td><p>W</p></td>
                <td><p>500000 W</p></td>
            </tr>
            <tr>
                <td><p><span>30513</span></p></td>
                <td><p><span>סך כל התפוקה</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut.Pv</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30517</span></p></td>
                <td><p><span>תפוקה יומית</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.DyWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30581</span></p></td>
                <td><p><span>מצב מונה מונה ייחוס</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhIn</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30583</span></p></td>
                <td><p><span>מצב מונה הזנת רשת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30775</span></p></td>
                <td><p><span>הספק</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.GridMs.TotW.Pv</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30805</span></p></td>
                <td><p><span>הספק עיוור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.GridMs.TotVAr</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30845</span></p></td>
                <td><p><span>טעינת הסוללה הנוכחית</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>סוללה</span></p></td>
                <td><p><span>Measurement.Bat.ChaStt</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30865</span></p></td>
                <td><p><span>הספק ייחוס S0 מונה הזנה</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWIn</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30867</span></p></td>
                <td><p><span>הספק הזנת הרשת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWOut</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31235</span></p></td>
                <td><p><span>נקודת ייחוס של מגבלת הספק פעילה באמצעות קלט דו-שיח</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.InOut.DigIn.CurWCtlNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31237</span></p></td>
                <td><p><span>ברירת מחדל של הגבלת ההספק הפעיל דרך כניסה אנלוגית</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.InOut.AnIn.CurWCtlNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31239</span></p></td>
                <td><p><span>הגבלת ההספק הפעיל המנורמל באמצעות בקרת המתקן</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31241</span></p></td>
                <td><p><span>הגבלת הספק פוטו-וולטאי דרך תקשורת לשם שיווק ישיר</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.Inverter.CurWCtlDrkNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31243</span></p></td>
                <td><p><span>מתן הספק פעיל מירבי</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.Operation.WMaxLimNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31249</span></p></td>
                <td><p><span>הספק אמיתי של המערכת בנקודת חיבור הרשת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31251</span></p></td>
                <td><p><span>הספק עיוורהמערכת בנקודת חיבור הרשת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31253</span></p></td>
                <td><p><span>מתח רשת פאזה L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31255</span></p></td>
                <td><p><span>מתח רשת פאזה L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31257</span></p></td>
                <td><p><span>מתח רשת פאזה L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31259</span></p></td>
                <td><p><span>הספק הזנת רשת L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.W.phsA</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31261</span></p></td>
                <td><p><span>הספק הזנת רשת L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.W.phsB</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31263</span></p></td>
                <td><p><span>הספק הזנת רשת L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.W.phsC</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31271</span></p></td>
                <td><p><span>הספק עיוור הזנת רשת פאזה L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VAr.phsA</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31273</span></p></td>
                <td><p><span>הספק עיוור הזנת רשת פאזה L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VAr.phsB</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31275</span></p></td>
                <td><p><span>הספק עיוור הזנת רשת פאזה L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VAr.phsC</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31277</span></p></td>
                <td><p><span>הספק עיוור הזנת רשת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotVAr</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31393</span></p></td>
                <td><p><span>טעינת מצבר רגעית</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>סוללה</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWIn.Bat</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31395</span></p></td>
                <td><p><span>פריקת מצבר רגעית</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>סוללה</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWOut.Bat</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31397</span></p></td>
                <td><p><span>טעינת מצבר</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>סוללה</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhIn.Bat</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31401</span></p></td>
                <td><p><span>פריקת מצבר</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>סוללה</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhOut.Bat</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31433</span></p></td>
                <td><p><span>גורם ההעתקה</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotPF</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31435</span></p></td>
                <td><p><span>זרם רשת פאזה L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.A.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31437</span></p></td>
                <td><p><span>זרם רשת פאזה L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.A.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31439</span></p></td>
                <td><p><span>זרם רשת פאזה L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.A.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31441</span></p></td>
                <td><p><span>הספק מדומה פאזה L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VA.phsA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31443</span></p></td>
                <td><p><span>הספק מדומה פאזה L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VA.phsB</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31445</span></p></td>
                <td><p><span>הספק מדומה פאזה L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VA.phsC</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31447</span></p></td>
                <td><p><span>תדירות הרשת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.Hz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31455</span></p></td>
                <td><p><span>הספק מדומה</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotVA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31501</span></p></td>
                <td><p><span>סוג הערור של מקדם ההספק</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotPFExt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31503</span></p></td>
                <td><p><span>מוליך קו הזנה בהספק רשת L1 בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsA</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31505</span></p></td>
                <td><p><span>מוליך קו הזנה בהספק רשת L2 בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsB</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31507</span></p></td>
                <td><p><span>מוליך קו הזנה בהספק רשת L3 בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsC</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31509</span></p></td>
                <td><p><span>מוליך קו הזנה בהספק רשת היגבי (RP)‏ L1 בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsA</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31511</span></p></td>
                <td><p><span>מוליך קו הזנה בהספק רשת היגבי (RP)‏ L2 בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsB</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31513</span></p></td>
                <td><p><span>מוליך קו הזנה בהספק רשת היגבי (RP)‏ L3 בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsC</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31515</span></p></td>
                <td><p><span>מוליך קו רשת L1 כנגד L2 בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsA2B</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31517</span></p></td>
                <td><p><span>מוליך קו רשת L2 כנגד L3 בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsB2C</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31519</span></p></td>
                <td><p><span>מוליך קו רשת L3 כנגד L1 בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsC2A</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31521</span></p></td>
                <td><p><span>ערך ממוצע מתח רשת L-N בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.AvgLN</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31523</span></p></td>
                <td><p><span>ערך ממוצע מתח רשת L-L בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.AvgLL</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31525</span></p></td>
                <td><p><span>מקדם הספק ההתקה בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPF</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31527</span></p></td>
                <td><p><span>תדר הרשת בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntHz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31529</span></p></td>
                <td><p><span>מתח מערכת פאזה L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31531</span></p></td>
                <td><p><span>מתח מערכת פאזה L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31533</span></p></td>
                <td><p><span>מתח מערכת פאזה L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31535</span></p></td>
                <td><p><span>מוליך קו הזנה ברשת זרם יציאה L1 בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31537</span></p></td>
                <td><p><span>מוליך קו הזנה ברשת זרם יציאה L2 בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31539</span></p></td>
                <td><p><span>מוליך קו הזנה ברשת זרם יציאה L3 בנקודת החיבור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31541</span></p></td>
                <td><p><span>ערך ממוצע מוליך קו מתח רשת L-N</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.AvgLN</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31543</span></p></td>
                <td><p><span>ערך ממוצע מוליך קו מתח רשת L-L</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.AvgLL</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31545</span></p></td>
                <td><p><span>זרם מערכת זמין</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.Operation.WAval</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31547</span></p></td>
                <td><p><span>זרם ממיר זמין</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>מכשיר</span></p></td>
                <td><p><span>Measurement.Inverter.WAval</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32185</span></p></td>
                <td><p><span>מתן הספק עוור מירבי</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.Operation.VArMaxLimNom</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32187</span></p></td>
                <td><p><span>הספק עוור זמין תת ערור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArUnExt</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32189</span></p></td>
                <td><p><span>הספק עוור זמין על ערור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArOvExt</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32191</span></p></td>
                <td><p><span>זרם מערכת זמין תיאורטית</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.Operation.WAvalTheo</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32193</span></p></td>
                <td><p><span>זמינות מערכת היצירה</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailPlnt</span> <img src="images\device.png" title="Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2)."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32195</span></p></td>
                <td><p><span>הפחתת הספק פעיל חיצוני</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.Operation.WRedEx</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32197</span></p></td>
                <td><p><span>הספק היגבי (RP) בעירור-חסר זמין</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArUnExtNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32199</span></p></td>
                <td><p><span>הספק היגבי (RP) בעירור-יתר זמין</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArOvExtNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32281</span></p></td>
                <td><p><span>טמפרטוה של נקודת הטל</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.DewPtTmp</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32283</span></p></td>
                <td><p><span>לחץ אוויר מוחלט</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.AirPresAbs</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>hPa</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32285</span></p></td>
                <td><p><span>לחץ אוויר יחסי</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.AirPresRel</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>hPa</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32287</span></p></td>
                <td><p><span>סטיית התקן של מהירות הרוח</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.WdSpdDv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>m/s</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32289</span></p></td>
                <td><p><span>סטיית התקן של כיוון הרוח</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.WdDirDv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32291</span></p></td>
                <td><p><span>איכות מדידת הרוח</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.WdMsQual</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32293</span></p></td>
                <td><p><span>כמות משקעים מוחלטת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.PrecipRteAbs</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mm</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32295</span></p></td>
                <td><p><span>כמות משקעים דיפרנציאלית</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.PrecipRteDif</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mm</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32297</span></p></td>
                <td><p><span>עוצמת משקעים</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.PrecipInts</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mm/h</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32299</span></p></td>
                <td><p><span>סוג משקעים</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.PrecipTyp</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32303</span></p></td>
                <td><p><span>אירועי ברקים</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.LgtEvt</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32305</span></p></td>
                <td><p><span>אירועי ברקים (מרווח)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.LgtEvtIntv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32307</span></p></td>
                <td><p><span>חיישן טמפרטורה חיצוני</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.ExSnsTmp</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32311</span></p></td>
                <td><p><span>כיוון הרוח</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.WndDir</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32315</span></p></td>
                <td><p><span>סטיית התקן של קרינה סולארית</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.TotInSolDv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>W/m²</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32345</span></p></td>
                <td><p><span>חיישן רמת זיהום</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.SoilDeg[0]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32347</span></p></td>
                <td><p><span>חיישן רמת זיהום</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.SoilDeg[1]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32365</span></p></td>
                <td><p><span>חיישן אובדן תמסורת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.TxLos[0]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32367</span></p></td>
                <td><p><span>חיישן אובדן תמסורת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.TxLos[1]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32391</span></p></td>
                <td><p><span>אות ידני של ערך מדידת תדירות בנקודת חיבור הביניים</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Frq.PCCMs.PlntHz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32393</span></p></td>
                <td><p><span>אות ידני של מתח מערכת של מוליך קו L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32395</span></p></td>
                <td><p><span>אות ידני של מתח מערכת של מוליך קו L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32397</span></p></td>
                <td><p><span>אות ידני של מתח מערכת של מוליך קו L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32399</span></p></td>
                <td><p><span>אות ידני של מתח מערכת של מוליך קו L1 - L2 בנקודת חיבור ביניים</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsA2B</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32401</span></p></td>
                <td><p><span>אות ידני של מתח מערכת של מוליך קו L2 - L3 בנקודת חיבור ביניים</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsB2C</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32403</span></p></td>
                <td><p><span>אות ידני של מתח מערכת של מוליך קו L2 - L3 בנקודת חיבור ביניים</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsC2A</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32503</span></p></td>
                <td><p><span>מספר פסקי הזמן של תקשורת שזוהו להתקני בקרת מערכת ברמה גבוהה יותר</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.PlntCtl.ExPlntCtlTmOutDetCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32505</span></p></td>
                <td><p><span>מספר פסקי הזמן של תקשורת שזוהו של ערכים שנמדדו במונה</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.PlntCtl.GridMsTmOutDetCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32507</span></p></td>
                <td><p><span>מספר פסקי הזמן של תקשורת שזוהו בערכים שנמדדו במכשיר</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.PlntCtl.DevMsTmOutDetCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34609</span></p></td>
                <td><p><span>טמפרטורה חיצונית</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.TmpVal</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34613</span></p></td>
                <td><p><span>קרינה</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.TotInsol</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>W/m²</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34615</span></p></td>
                <td><p><span>מהירות הרוח</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.HorWSpd</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>m/s</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34617</span></p></td>
                <td><p><span>לחות האוויר</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.Hmdt</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34621</span></p></td>
                <td><p><span>טמפרטורת המכלול</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Mdul.TmpVal</span> </p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34623</span></p></td>
                <td><p><span>קרינה על החיישן החיצוני</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.ExInsol</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>W/m²</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34625</span></p></td>
                <td><p><span>טמפרטורה חיצונית</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.TmpVal</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°F</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34627</span></p></td>
                <td><p><span>טמפרטורה חיצונית</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.TmpVal</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°K</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34629</span></p></td>
                <td><p><span>טמפרטורת המכלול</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Mdul.TmpVal</span> </p></td>
                <td><p>°F</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34631</span></p></td>
                <td><p><span>טמפרטורת המכלול</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Mdul.TmpVal</span> </p></td>
                <td><p>°K</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34633</span></p></td>
                <td><p><span>מהירות הרוח</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.HorWSpd</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>km/h</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34635</span></p></td>
                <td><p><span>מהירות הרוח</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>מטאורולוגיה</span></p></td>
                <td><p><span>Measurement.Env.HorWSpd</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mi/h</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34653</span></p></td>
                <td><p><span>קבוצת כניסה דיגיטלית 1 (DI1..DI4)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>מכשיר</span></p></td>
                <td><p><span>Measurement.InOut.DigInSttGrp1</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34655</span></p></td>
                <td><p><span>קבוצת כניסה דיגיטלית 1 (DI5..DI8)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>מכשיר</span></p></td>
                <td><p><span>Measurement.InOut.DigInSttGrp2</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34695</span></p></td>
                <td><p><span>מתן הספק עוור מירבי</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Measurement.Operation.VArMaxLimNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35403</span></p></td>
                <td><p><span>יחס שינוי נקוב של הספק הפעולה בנקודת חיבור הרשת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntWNomGraCalc</span> </p></td>
                <td><p>%/s</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35405</span></p></td>
                <td><p><span>יחס שינוי של הספק הפעולה בנקודת חיבור הרשת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntWGraCalc</span> </p></td>
                <td><p>MW/min</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35407</span></p></td>
                <td><p><span>מספר הממירים בסטטוס הפעלה</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>סטטוס</span></p></td>
                <td><p><span>Measurement.Operation.NbrRunStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35409</span></p></td>
                <td><p><span>מספר הממירים בסטטוס המתנה</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>סטטוס</span></p></td>
                <td><p><span>Measurement.Operation.NbrWaitStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35411</span></p></td>
                <td><p><span>מספר הממירים בסטטוס עצור</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>סטטוס</span></p></td>
                <td><p><span>Measurement.Operation.NbrStopStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35413</span></p></td>
                <td><p><span>מספר הממירים בסטטוס Q לפי דרישה</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>סטטוס</span></p></td>
                <td><p><span>Measurement.Operation.NbrQodStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35415</span></p></td>
                <td><p><span>הספק אמיתי (ייחוס) של המערכת בנקודת חיבור הרשת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntCsmpW</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35417</span></p></td>
                <td><p><span>ייחוס אנרגיה בנקודת חיבור רשת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntCsmpWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35421</span></p></td>
                <td><p><span>אנרגיה מוזנת בנקודת חיבור הרשת</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35475</span></p></td>
                <td><p><span>קלט קבוצה דיגיטלי</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>שימושים נוספים</span></p></td>
                <td><p><span>Measurement.InOut.GI1</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40011</span></p></td>
                <td><p><span>זיהוי תקלה</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>מכשיר</span></p></td>
                <td><p><span>Parameter.Operation.Ackn</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>302: -------</p></td>
                <td><p>302: -------</p></td>
            </tr>
            <tr>
                <td><p><span>40015</span></p></td>
                <td><p><span>הגבלת ההספק העיוור המנורמל באמצעות בקרת המתקן</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlComCfg.VArNom</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40016</span></p></td>
                <td><p><span>הגבלת ההספק הפעיל המנורמל באמצעות בקרת המתקן</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNom</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40018</span></p></td>
                <td><p><span>ניתוק מהיר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.FstStop</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>381: עצור<br>1467: התחל<br>1749: עצירה מלאה</p></td>
                <td><p>381: עצור</p></td>
            </tr>
            <tr>
                <td><p><span>40022</span></p></td>
                <td><p><span>הליך הספק עיוור חיצוני</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40023</span></p></td>
                <td><p><span>תקן הגבלת ההספק הפעיל ע"י בקרת המערכת</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNomPrc</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40024</span></p></td>
                <td><p><span>דרישת cos φ חיצונית. ערך רצוי Cos-Phi בפליטת הספק פעיל</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U16</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PF</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40025</span></p></td>
                <td><p><span>דרישת cos φ חיצונית. סוג הערור בפליטת הספק פעיל</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExt</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40029</span></p></td>
                <td><p><span>סטטוס הסוללה כללי</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>סטטוס</span></p></td>
                <td><p><span>Measurement.Operation.OpStt</span> </p></td>
                <td><p>309: תפעול</p></td>
                <td><p>309: תפעול</p></td>
            </tr>
            <tr>
                <td><p><span>40149</span></p></td>
                <td><p><span>בחירת הספק פעיל</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSpt</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40151</span></p></td>
                <td><p><span>ויסות הספק פעיל והספק עיוור באמצעות תקשורת</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WCtlComAct</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40153</span></p></td>
                <td><p><span>בחירת הספק עיוור</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlComCfg.VArSpt</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40472</span></p></td>
                <td><p><span>מתח ייחוס</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Parameter.Inverter.PlntCtl.VRef</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>V</p></td>
                <td><p>230 V</p></td>
            </tr>
            <tr>
                <td><p><span>40492</span></p></td>
                <td><p><span>דרישה להספק פעיל עיוור תקני באמצעות בקרת מערכות ע"י משווק ישיר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.DctMrk.VArModCfg.VArCtlComCfg.VArNomPrc</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41167</span></p></td>
                <td><p><span>הגבלת כוח פעילה ב-%</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNomPrc</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41315</span></p></td>
                <td><p><span>מצב הפעלה וסת הספק פעיל</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.WCtlMod</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>3352: בקרה<br>3353: ויסות</p></td>
                <td><p>3353: ויסות</p></td>
            </tr>
            <tr>
                <td><p><span>41317</span></p></td>
                <td><p><span>מצב הפעלה וסת הספק עיוור</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.VArCtlMod</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>3352: בקרה<br>3353: ויסות</p></td>
                <td><p>3352: בקרה</p></td>
            </tr>
            <tr>
                <td><p><span>41319</span></p></td>
                <td><p><span>הליך ההספק העיוור בפליטת הספק פעיל</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModOut</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>1069: עקומת האפיון Q(U)‎<br>1070: הספק ידני Q ב-%<br>1071: הספק ידני Q ב-var<br>1072: בחירה חיצונית, Q<br>1073: עקומת האפיון Q(P)‎<br>1074: cos φ, הספק ידני<br>1075: cos φ, הספק חיצוני<br>1076: עקומת האפיון cos φ(P)<br>4562: עקומת האפיון cos φ(U)</p></td>
                <td><p>303: כבוי</p></td>
            </tr>
            <tr>
                <td><p><span>41321</span></p></td>
                <td><p><span>הליך ההספק העיוור בקליטת הספק פעיל</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModIn</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>1069: עקומת האפיון Q(U)‎<br>1070: הספק ידני Q ב-%<br>1071: הספק ידני Q ב-var<br>1072: בחירה חיצונית, Q<br>1073: עקומת האפיון Q(P)‎<br>1074: cos φ, הספק ידני<br>1075: cos φ, הספק חיצוני<br>1076: עקומת האפיון cos φ(P)<br>4562: עקומת האפיון cos φ(U)</p></td>
                <td><p>303: כבוי</p></td>
            </tr>
            <tr>
                <td><p><span>41323</span></p></td>
                <td><p><span>הליך ההספק העיוור בהספק עיוור אפס</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModZerW</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>1069: עקומת האפיון Q(U)‎<br>1070: הספק ידני Q ב-%<br>1071: הספק ידני Q ב-var<br>1072: בחירה חיצונית, Q<br>1073: עקומת האפיון Q(P)‎</p></td>
                <td><p>303: כבוי</p></td>
            </tr>
            <tr>
                <td><p><span>41325</span></p></td>
                <td><p><span>ערך המתח, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41327</span></p></td>
                <td><p><span>ערך המתח, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41329</span></p></td>
                <td><p><span>ערך המתח, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41331</span></p></td>
                <td><p><span>ערך המתח, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[3]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41333</span></p></td>
                <td><p><span>ערך המתח, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[4]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41335</span></p></td>
                <td><p><span>ערך המתח, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[5]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41337</span></p></td>
                <td><p><span>ערך המתח, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[6]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41339</span></p></td>
                <td><p><span>ערך המתח, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[7]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41341</span></p></td>
                <td><p><span>ערך הספק עיוור, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41343</span></p></td>
                <td><p><span>ערך הספק עיוור, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41345</span></p></td>
                <td><p><span>ערך הספק עיוור, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41347</span></p></td>
                <td><p><span>ערך הספק עיוור, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[3]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41349</span></p></td>
                <td><p><span>ערך הספק עיוור, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[4]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41351</span></p></td>
                <td><p><span>ערך הספק עיוור, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[5]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41353</span></p></td>
                <td><p><span>ערך הספק עיוור, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[6]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41355</span></p></td>
                <td><p><span>ערך הספק עיוור, Q(U)‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[7]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41443</span></p></td>
                <td><p><span>Q(U), נתון מתח ייחוס חיצוני ב-V</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRef</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41455</span></p></td>
                <td><p><span>תדר מקומי אינטגרלי (ILF), הפעלה באמצעות Modbus</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzILFCfg.MbEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41463</span></p></td>
                <td><p><span>הספק כולל של המערכת</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>חיבור לרשת החשמל</span></p></td>
                <td><p><span>Parameter.Plnt.WRtg</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>W</p></td>
                <td><p>0 W</p></td>
            </tr>
            <tr>
                <td><p><span>41465</span></p></td>
                <td><p><span>אות פעימות לב לניטור תקשורת עם התקני בקרת מערכת ברמה גבוהה יותר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.PlntCtl.LifSignRx</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41525</span></p></td>
                <td><p><span>נתון הספק יעיל חיצוני, פסק זמן</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41527</span></p></td>
                <td><p><span>מפרט כוח אקטיבי חיצוני 2, פסק זמן</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.TmsOutPrc</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41529</span></p></td>
                <td><p><span>נתון הספק עיוור חיצוני, פסק זמן</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41531</span></p></td>
                <td><p><span>מפרט cos φ חיצוני, פסק זמן</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41533</span></p></td>
                <td><p><span>Q(U), פסק זמן למפרט מתח ייחוס חסר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>44021</span></p></td>
                <td><p><span>איפוס נתוני הפעלה</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>מכשיר</span></p></td>
                <td><p><span>Parameter.Operation.ValRsIstl</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>302: -------</p></td>
                <td><p>302: -------</p></td>
            </tr>
            <tr>
                <td><p><span>44025</span></p></td>
                <td><p><span>דרישה להספק פעיל חיצוני, מסנן ערך דרוש</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>308: פעיל</p></td>
                <td><p>303: כבוי</p></td>
            </tr>
            <tr>
                <td><p><span>44029</span></p></td>
                <td><p><span>דרישה להספק פעיל חיצוני, הגבלת יחס השינוי</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>308: פעיל</p></td>
                <td><p>308: פעיל</p></td>
            </tr>
            <tr>
                <td><p><span>44039</span></p></td>
                <td><p><span>הספק פעיל מרבי</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WSptMaxNom</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44041</span></p></td>
                <td><p><span>הספק פעיל מינימלי</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WSptMinNom</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44051</span></p></td>
                <td><p><span>P(U), ערך מתח‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44053</span></p></td>
                <td><p><span>P(U), ערך מתח‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44055</span></p></td>
                <td><p><span>P(U), ערך מתח‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44057</span></p></td>
                <td><p><span>P(U), ערך מתח‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[3]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44059</span></p></td>
                <td><p><span>P(U), ערך מתח‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[4]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44061</span></p></td>
                <td><p><span>P(U), ערך מתח‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[5]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44063</span></p></td>
                <td><p><span>P(U), ערך מתח‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[6]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44065</span></p></td>
                <td><p><span>P(U), ערך מתח‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[7]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44067</span></p></td>
                <td><p><span>P(U), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44069</span></p></td>
                <td><p><span>P(U), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44071</span></p></td>
                <td><p><span>P(U), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44073</span></p></td>
                <td><p><span>P(U), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[3]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44075</span></p></td>
                <td><p><span>P(U), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[4]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44077</span></p></td>
                <td><p><span>P(U), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[5]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44079</span></p></td>
                <td><p><span>P(U), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[6]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44081</span></p></td>
                <td><p><span>P(U), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[7]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44095</span></p></td>
                <td><p><span>הספק התייחסות עיוור, גודל ייחוס עבור נתון ההספק העיוור</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArNomRefMod</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>4405: הספק פעיל מרבי WMax<br>4406: הספק עיוור מרבי VArMax<br>5335: הספק מדומה מרבי VAMax</p></td>
                <td><p>4405: הספק פעיל מרבי WMax</p></td>
            </tr>
            <tr>
                <td><p><span>44141</span></p></td>
                <td><p><span>דרישת cos φ חיצונית. ערך רצוי Cos-Phi בקליטת הספק פעיל</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFIn</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44143</span></p></td>
                <td><p><span>דרישת cos φ חיצונית. סוג הערור בקליטת הספק פעיל</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExtIn</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44147</span></p></td>
                <td><p><span>Q(P), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44149</span></p></td>
                <td><p><span>Q(P), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44151</span></p></td>
                <td><p><span>Q(P), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44153</span></p></td>
                <td><p><span>Q(P), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[3]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44155</span></p></td>
                <td><p><span>Q(P), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[4]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44157</span></p></td>
                <td><p><span>Q(P), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[5]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44159</span></p></td>
                <td><p><span>Q(P), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[6]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44161</span></p></td>
                <td><p><span>Q(P), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[7]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44163</span></p></td>
                <td><p><span>Q(P), ערך הספק עיוור‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44165</span></p></td>
                <td><p><span>Q(P), ערך הספק עיוור‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44167</span></p></td>
                <td><p><span>Q(P), ערך הספק עיוור‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44169</span></p></td>
                <td><p><span>Q(P), ערך הספק עיוור‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[3]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44171</span></p></td>
                <td><p><span>Q(P), ערך הספק עיוור‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[4]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44173</span></p></td>
                <td><p><span>Q(P), ערך הספק עיוור‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[5]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44175</span></p></td>
                <td><p><span>Q(P), ערך הספק עיוור‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[6]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44177</span></p></td>
                <td><p><span>Q(P), ערך הספק עיוור‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[7]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44211</span></p></td>
                <td><p><span>Q(U), נתון מתח ייחוס חיצוני ב-p.u.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>p.u.</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44333</span></p></td>
                <td><p><span>מאפיין P(f)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.Ena</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>308: פעיל</p></td>
                <td><p>303: כבוי</p></td>
            </tr>
            <tr>
                <td><p><span>44335</span></p></td>
                <td><p><span>P(f), גודל יחס להספק פעיל במתח יתר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModOv</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>4354: הוצאת הספק פעיל מקסימלי<br>4443: הספק רגעי<br>4444: הספק פוטנציאלי<br>5249: הספק פוטנציאלי עם נפילת קו סימון</p></td>
                <td><p>4443: הספק רגעי</p></td>
            </tr>
            <tr>
                <td><p><span>44337</span></p></td>
                <td><p><span>P(f), גודל יחס להספק פעיל בתת מתח</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModUn</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>4354: הוצאת הספק פעיל מקסימלי<br>4443: הספק רגעי<br>4444: הספק פוטנציאלי<br>5249: הספק פוטנציאלי עם נפילת קו סימון</p></td>
                <td><p>4443: הספק רגעי</p></td>
            </tr>
            <tr>
                <td><p><span>44339</span></p></td>
                <td><p><span>P(f), זמן הכוונון</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WTms</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>0.5 s</p></td>
            </tr>
            <tr>
                <td><p><span>44341</span></p></td>
                <td><p><span>P(f), ההיסטרזיס במתח יתר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>308: פעיל</p></td>
                <td><p>303: כבוי</p></td>
            </tr>
            <tr>
                <td><p><span>44343</span></p></td>
                <td><p><span>P(f), ההיסטרזיס בתת מתח</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>308: פעיל</p></td>
                <td><p>303: כבוי</p></td>
            </tr>
            <tr>
                <td><p><span>44345</span></p></td>
                <td><p><span>P(f), תדירות יתר קיפול</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44347</span></p></td>
                <td><p><span>P(f), תדירות יתר קיפול</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44349</span></p></td>
                <td><p><span>P(f), תדירות יתר קיפול</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44351</span></p></td>
                <td><p><span>P(f), שינוי ההספק הפעיל להרץ בתדירות יתר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44353</span></p></td>
                <td><p><span>P(f), שינוי ההספק הפעיל להרץ בתדירות יתר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44355</span></p></td>
                <td><p><span>P(f), שינוי ההספק הפעיל להרץ בתדירות יתר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44357</span></p></td>
                <td><p><span>P(f), איפוס תדירות יתר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvStop</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44359</span></p></td>
                <td><p><span>P(f), תדירות יתר קיפול</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44361</span></p></td>
                <td><p><span>P(f), תדירות יתר קיפול</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44363</span></p></td>
                <td><p><span>P(f), תדירות יתר קיפול</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44365</span></p></td>
                <td><p><span>P(f), שינוי ההספק הפעיל להרץ בתת תדירות</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44367</span></p></td>
                <td><p><span>P(f), שינוי ההספק הפעיל להרץ בתת תדירות</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44369</span></p></td>
                <td><p><span>P(f), שינוי ההספק הפעיל להרץ בתת תדירות</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44371</span></p></td>
                <td><p><span>P(f), איפוס תת תדירות</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44373</span></p></td>
                <td><p><span>זמן ההפעלה, P(f)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>ms</p></td>
                <td><p>0 ms</p></td>
            </tr>
            <tr>
                <td><p><span>44375</span></p></td>
                <td><p><span>זמן המשך הפעולה, P(f)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>0 s</p></td>
            </tr>
            <tr>
                <td><p><span>44381</span></p></td>
                <td><p><span>הוצאת הספק פעיל מקסימלי</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxOut</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>W</p></td>
                <td><p>0 W</p></td>
            </tr>
            <tr>
                <td><p><span>44383</span></p></td>
                <td><p><span>הספק פעיל נומינלי WMaxIn</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxIn</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>W</p></td>
                <td><p>0 W</p></td>
            </tr>
            <tr>
                <td><p><span>44393</span></p></td>
                <td><p><span>הספק עיוור נומינלי VArMaxQ1</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ1</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44395</span></p></td>
                <td><p><span>הספק עיוור נומינלי VArMaxQ2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ2</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44397</span></p></td>
                <td><p><span>הספק עיוור נומינלי VArMaxQ3</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ3</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44399</span></p></td>
                <td><p><span>הספק עיוור נומינלי VArMaxQ4</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>צד זרם חילופין</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ4</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44449</span></p></td>
                <td><p><span>הספק פעיל מרבי מצבר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.PlantControl.Bat.WCtlCom.WSptMaxNom</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44457</span></p></td>
                <td><p><span>הגדרת הספק פעיל מערכות מצבר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Bat.WCtlCom.WSptNomPrc</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44461</span></p></td>
                <td><p><span>דרישה להספק פעיל חיצוני 2, מסנן ערך דרוש</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WTmEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>308: פעיל</p></td>
                <td><p>303: כבוי</p></td>
            </tr>
            <tr>
                <td><p><span>44463</span></p></td>
                <td><p><span>דרישה להספק פעיל חיצוני 2, הגבלת יחס השינוי</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>308: פעיל</p></td>
                <td><p>308: פעיל</p></td>
            </tr>
            <tr>
                <td><p><span>44465</span></p></td>
                <td><p><span>דרישה להספק פעיל חיצוני 2, יחס עליה</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraPos</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%/s</p></td>
                <td><p>0.5 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44467</span></p></td>
                <td><p><span>דרישה להספק פעיל חיצוני 2, יחס ירידה</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraNeg</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%/s</p></td>
                <td><p>0.5 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44469</span></p></td>
                <td><p><span>Q(P), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[8]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44471</span></p></td>
                <td><p><span>Q(P), ערך הספק פעיל‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[9]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44473</span></p></td>
                <td><p><span>Q(P), ערך הספק עיוור‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[8]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44475</span></p></td>
                <td><p><span>Q(P), ערך הספק עיוור‎</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[9]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44479</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Ena</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>308: פעיל</p></td>
                <td><p>303: כבוי</p></td>
            </tr>
            <tr>
                <td><p><span>44493</span></p></td>
                <td><p><span>הגבלת ההספק הפעיל באמצעות בקרת המתקן</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.W</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44511</span></p></td>
                <td><p><span>הגדרה מראש של מאפיין Q(U)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.PreSet</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>4306: קו כינוי לינארי<br>4307: קו כינוי עם 4 נקודות תמיכה והיסטרזיס<br>4308: קו כינוי עם 6 נקודות תמיכה<br>4309: קו כינוי עם 8 נקודות תמיכה<br>4310: קו כינוי עם 10 נקודות תמיכה<br>4311: קו כינוי עם 12 נקודות תמיכה<br>4312: קו כינוי עם 14 נקודות תמיכה</p></td>
                <td><p>4306: קו כינוי לינארי</p></td>
            </tr>
            <tr>
                <td><p><span>44519</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM) , זרם יחס פעיל להזזת זרם פעיל</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.WDifRefMod</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>4354: הוצאת הספק פעיל מקסימלי<br>4443: הספק רגעי<br>4444: הספק פוטנציאלי</p></td>
                <td><p>4354: הוצאת הספק פעיל מקסימלי</p></td>
            </tr>
            <tr>
                <td><p><span>44521</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), סף תדירות יתר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOv[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44523</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), סף תדירות יתר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOv[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44525</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), סף תדירות יתר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOv[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44527</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM) , הזזת זרם פעיל להרץ בתדירות יתר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOvGra[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44529</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM) , הזזת זרם פעיל להרץ בתדירות יתר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOvGra[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44531</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM) , הזזת זרם פעיל להרץ בתדירות יתר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOvGra[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44533</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), סף להפעלה בתדירות יתר</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.DbHzOv</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.1 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44535</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), נקודת ניתוק בתת תדירות</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUn[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44537</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), נקודת ניתוק בתת תדירות</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUn[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44539</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), נקודת ניתוק בתת תדירות</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUn[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44541</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM) , הזזת זרם פעיל להרץ בתת תדירות</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUnGra[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44543</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM) , הזזת זרם פעיל להרץ בתת תדירות</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUnGra[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44545</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM) , הזזת זרם פעיל להרץ בתת תדירות</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUnGra[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44547</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), סף להפעלה בתת תדירות</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.DbHzUn</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.9 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44549</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), מסנן ערך בפועל לערך התדירות שנמדדה</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.HzFilTmEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>308: פעיל</p></td>
                <td><p>308: פעיל</p></td>
            </tr>
            <tr>
                <td><p><span>44551</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), זמן תגובה למסנן ערך בפועל לערך התדירות שנמדדה</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.HzFilTms</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>1 s</p></td>
            </tr>
            <tr>
                <td><p><span>44553</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), מלאי הפעלה ביחס לזרם הפעיל הזמין</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.WResNom</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>10 %</p></td>
            </tr>
            <tr>
                <td><p><span>44555</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), מסנן לזרם הפעיל הזמין</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalFilTmEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>308: פעיל</p></td>
                <td><p>303: כבוי</p></td>
            </tr>
            <tr>
                <td><p><span>44557</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), זמן תגובה למסנן לזרם הפעיל הזמין</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalTms</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>1 s</p></td>
            </tr>
            <tr>
                <td><p><span>44559</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), הגבלת יחס השינוי למסנן לזרם הפעיל הזמין</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalGraEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>308: פעיל</p></td>
                <td><p>308: פעיל</p></td>
            </tr>
            <tr>
                <td><p><span>44561</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), הגבלת יחס ההגברה למסנן לזרם הפעיל הזמין</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalGraPos</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44563</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), הגבלת יחס ההחלשה למסנן לזרם הפעיל הזמין</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalGraNeg</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44565</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), נקודת הגדרה מסנן להזזת זרם פעיל</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifFilTmEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>308: פעיל</p></td>
                <td><p>308: פעיל</p></td>
            </tr>
            <tr>
                <td><p><span>44567</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), זמן תגובה של נקודת הגדרה מסנן להזזת זרם פעיל</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifFilTms</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>1 s</p></td>
            </tr>
            <tr>
                <td><p><span>44569</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), הגבלת יחס השינוי למסנן להזזת זרם הפעיל</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifGraEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: כבוי<br>308: פעיל</p></td>
                <td><p>303: כבוי</p></td>
            </tr>
            <tr>
                <td><p><span>44571</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), יחס ההגברה למסנן להזזת זרם הפעיל הזמין</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifGraPos</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44573</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), יחס ההחלשה למסנן להזזת זרם הפעיל הזמין</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifGraNeg</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44575</span></p></td>
                <td><p><span>מצב רגישות תדיר (FSM), בסיס זרם פעיל</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>בקרת מתקנים ומכשירים</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.WBaseMod</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>5014: נקודת הגדרה פעילה זרם מקסימלי<br>5015: מינימום מנקודות הגדרה זרם פעיל וזרם זמין</p></td>
                <td><p>5014: נקודת הגדרה פעילה זרם מקסימלי</p></td>
            </tr>
        </tbody>
    </table>
</section>
<footer>
    <div id="legend"><h2>Legend</h2>
        <p><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img> - Device Control Object</p>
        <p><img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img>
            - Cyclic modification of these parameters may destroy the flash memory of the product</p>
        <p><img src="images\installer.png" alt="Additional Sensors for module temperature, ambient temperature and irradiation needed." title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></img> - Sensors for module temperature, ambient temperature and irradiation must be included in the system, configured in the SMA Data Manager and activated in the Modbus interface.</p>
        <p><img src="images\device.png" alt="Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2)." title="Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2)."></img> - Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2). <b>Pbinst:</b> Sum of the rated active power of all generating units in operation. Pinst: Sum of the rated active powers of all generating units within a generating system. Determined only for inverters with the status "In operation" (OPERATION_OPSTT).</p></div>
    <div id="footer"><p>&copy; Copyright 2025 - SMA Solar Technology AG</p></div>
</footer>
</body>
</html>
