<!DOCTYPE html>
<html>
<head><title>Параметры и&nbsp;измеряемые значения</title>
    <script type="text/javascript" src="scripts\jquery-1.11.2.js"></script>
    <script type="text/javascript" src="scripts\jquery.tablesorter.js"></script>
    <script type="text/javascript" src="scripts\floatingheader.js"></script>
    <link rel="stylesheet" href="images\parameterlist.css">
    <link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico">
    <meta charset="UTF-8">
    <script>
        $(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[0,0]]} );});

    </script>
</head>
<body>
<header>
    <nav></nav>
    <div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/>
        <div id="headercontent"><h1>Параметры и&nbsp;измеряемые значения</h1>
            <h2>EDMM-10 / EDMM-20</h2>
            <p>Этот список действителен для следующей версии прошивки: 2.05.00.R</p></div>
    </div>
</header>
<section>
    <table class="tableWithFloatingHeader" id="paraTable">
        <thead>
        <tr>
            <th><p>Адрес регистра SMA Modbus</p></th>
            <th><p>Название</p></th>
            <th><p>Доступ к SMA Modbus</p></th>
            <th><p>Unit&nbsp;ID</p></th>
            <th><p>Тип данных SMA Modbus</p></th>
            <th><p>Формат данных SMA Modbus</p></th>
            <th><p>Величина шага</p></th>
            <th><p>Группа</p></th>
            <th><p>Канал</p></th>
            <th><p></p></th>
            <th><p>Значение по умолчанию</p></th>
        </tr>
        </thead>
        <tbody>
            <tr>
                <td><p><span>30001</span></p></td>
                <td><p><span>SMA Modbus profile revision</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>SMA Modbus profile revision</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30003</span></p></td>
                <td><p><span>SUSyID </span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Nameplate.SusyId</span> </p></td>
                <td><p>356</p></td>
                <td><p>356</p></td>
            </tr>
            <tr>
                <td><p><span>30005</span></p></td>
                <td><p><span>Serial number</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Nameplate.SerNum</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30007</span></p></td>
                <td><p><span>Modbus data change count</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Modbus data change count</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30051</span></p></td>
                <td><p><span>Класс устройства</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Nameplate.MainModel</span> </p></td>
                <td><p>8128: Оборудование для обмена данными</p></td>
                <td><p>8128: Оборудование для обмена данными</p></td>
            </tr>
            <tr>
                <td><p><span>30053</span></p></td>
                <td><p><span>Тип устройства</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Nameplate.Model</span> </p></td>
                <td><p>9397: EDMM-10<br>19135: EDMM-20</p></td>
                <td><p>19135: EDMM-20</p></td>
            </tr>
            <tr>
                <td><p><span>30193</span></p></td>
                <td><p><span>UTC system time</span></p></td>
                <td><p>RO</p></td>
                <td><p>1 / 2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DATE_TIME</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>UTC system time</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30201</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.Health</span> </p></td>
                <td><p>35: Ошибка<br>303: Выкл.<br>307: Ok<br>455: Предупреждение</p></td>
                <td><p>307: Ok</p></td>
            </tr>
            <tr>
                <td><p><span>30233</span></p></td>
                <td><p><span>Установленный предел эффективной мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Parameter.Inverter.WMax</span> </p></td>
                <td><p>W</p></td>
                <td><p>500000 W</p></td>
            </tr>
            <tr>
                <td><p><span>30513</span></p></td>
                <td><p><span>Общая выработка</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut.Pv</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30517</span></p></td>
                <td><p><span>Дневная выработка</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.DyWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30581</span></p></td>
                <td><p><span>Показание счетчика получения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhIn</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30583</span></p></td>
                <td><p><span>Показание счетчика питания</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30775</span></p></td>
                <td><p><span>Мощность</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.TotW.Pv</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30805</span></p></td>
                <td><p><span>Реактивная мощность</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.TotVAr</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30845</span></p></td>
                <td><p><span>Текущий уровень заряда аккумулятора</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Аккумулятор</span></p></td>
                <td><p><span>Measurement.Bat.ChaStt</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30865</span></p></td>
                <td><p><span>Мощность, получаемая из сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWIn</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30867</span></p></td>
                <td><p><span>Мощность, подаваемая в сеть</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWOut</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31235</span></p></td>
                <td><p><span>Предустановка ограничения эффективной мощности по цифровому входу</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.InOut.DigIn.CurWCtlNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31237</span></p></td>
                <td><p><span>Настройка ограничения эффективной мощности через аналоговый вход</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.InOut.AnIn.CurWCtlNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31239</span></p></td>
                <td><p><span>Стандартное ограничение эффективной мощности системой управления</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31241</span></p></td>
                <td><p><span>Огранич. мощн. фотоэл. устройства с помощью обмена данными для прямой продажи</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Inverter.CurWCtlDrkNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31243</span></p></td>
                <td><p><span>Максимальная настройка эффективной мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Operation.WMaxLimNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31249</span></p></td>
                <td><p><span>Эффективная мощность установки в точке подключения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31251</span></p></td>
                <td><p><span>Реактивная мощность установки в точке подключения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31253</span></p></td>
                <td><p><span>Напряжение электросети, фаза L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31255</span></p></td>
                <td><p><span>Напряжение электросети, фаза L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31257</span></p></td>
                <td><p><span>Напряжение электросети, фаза L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31259</span></p></td>
                <td><p><span>Отдаваемая в сеть мощность, L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.W.phsA</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31261</span></p></td>
                <td><p><span>Отдаваемая в сеть мощность, L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.W.phsB</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31263</span></p></td>
                <td><p><span>Отдаваемая в сеть мощность, L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.W.phsC</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31271</span></p></td>
                <td><p><span>Реактивная мощность подачи питания в сеть, фаза L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VAr.phsA</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31273</span></p></td>
                <td><p><span>Реактивная мощность подачи питания в сеть, фаза L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VAr.phsB</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31275</span></p></td>
                <td><p><span>Реактивная мощность подачи питания в сеть, фаза L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VAr.phsC</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31277</span></p></td>
                <td><p><span>Реактивная мощность подачи питания в сеть</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotVAr</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31393</span></p></td>
                <td><p><span>Текущий заряд аккумулятора</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Аккумулятор</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWIn.Bat</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31395</span></p></td>
                <td><p><span>Текущий разряд аккумулятора</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Аккумулятор</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWOut.Bat</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31397</span></p></td>
                <td><p><span>Заряд аккумулятора</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Аккумулятор</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhIn.Bat</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31401</span></p></td>
                <td><p><span>Разряд аккумулятора</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Аккумулятор</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhOut.Bat</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31433</span></p></td>
                <td><p><span>Коэффициент смещения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotPF</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31435</span></p></td>
                <td><p><span>Выходной ток подачи питания в сеть, фаза L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.A.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31437</span></p></td>
                <td><p><span>Выходной ток подачи питания в сеть, фаза L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.A.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31439</span></p></td>
                <td><p><span>Выходной ток подачи питания в сеть, фаза L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.A.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31441</span></p></td>
                <td><p><span>Полная мощность L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VA.phsA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31443</span></p></td>
                <td><p><span>Полная мощность L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VA.phsB</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31445</span></p></td>
                <td><p><span>Полная мощность L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VA.phsC</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31447</span></p></td>
                <td><p><span>Частота в сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.Hz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31455</span></p></td>
                <td><p><span>Полная мощность</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotVA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31501</span></p></td>
                <td><p><span>Вид возбуждения cos φ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotPFExt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31503</span></p></td>
                <td><p><span>Мощность подачи питания в сеть, фаза L1, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsA</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31505</span></p></td>
                <td><p><span>Мощность подачи питания в сеть, фаза L2, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsB</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31507</span></p></td>
                <td><p><span>Мощность подачи питания в сеть, фаза L3, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsC</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31509</span></p></td>
                <td><p><span>Реактивная мощность подачи питания в сеть, фаза L1, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsA</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31511</span></p></td>
                <td><p><span>Реактивная мощность подачи питания в сеть, фаза L2, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsB</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31513</span></p></td>
                <td><p><span>Реактивная мощность подачи питания в сеть, фаза L3, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsC</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31515</span></p></td>
                <td><p><span>Напряжение электросети, фазы L1 и L2, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsA2B</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31517</span></p></td>
                <td><p><span>Напряжение электросети, фазы L2 и L3, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsB2C</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31519</span></p></td>
                <td><p><span>Напряжение электросети, фазы L3 и L1, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsC2A</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31521</span></p></td>
                <td><p><span>Среднее значение сетевого напряжения, фазы L–N, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.AvgLN</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31523</span></p></td>
                <td><p><span>Среднее значение сетевого напряжения, фазы L–L, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.AvgLL</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31525</span></p></td>
                <td><p><span>Коэффициент мощности в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPF</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31527</span></p></td>
                <td><p><span>Частота сети в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntHz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31529</span></p></td>
                <td><p><span>Напряжение установки, фаза L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31531</span></p></td>
                <td><p><span>Напряжение установки, фаза L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31533</span></p></td>
                <td><p><span>Напряжение установки, фаза L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31535</span></p></td>
                <td><p><span>Выходной ток подачи питания в сеть, фаза L1, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31537</span></p></td>
                <td><p><span>Выходной ток подачи питания в сеть, фаза L2, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31539</span></p></td>
                <td><p><span>Выходной ток подачи питания в сеть, фаза L3, в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31541</span></p></td>
                <td><p><span>Среднее значение сетевого напряжения, фазы L–N</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.AvgLN</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31543</span></p></td>
                <td><p><span>Среднее значение сетевого напряжения, фазы L–L</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.AvgLL</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31545</span></p></td>
                <td><p><span>Доступная производительность установки</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Operation.WAval</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31547</span></p></td>
                <td><p><span>Доступная мощность инвертора</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Measurement.Inverter.WAval</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32185</span></p></td>
                <td><p><span>Максимальная настройка реактивной мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Operation.VArMaxLimNom</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32187</span></p></td>
                <td><p><span>Доступная реактивная мощность при недовозбуждении</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArUnExt</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32189</span></p></td>
                <td><p><span>Доступная реактивная мощность при перевозбуждении</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArOvExt</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32191</span></p></td>
                <td><p><span>Теоретически доступная производительность установки</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Operation.WAvalTheo</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32193</span></p></td>
                <td><p><span>Доступность генерирующей установки</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailPlnt</span> <img src="images\device.png" title="Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2)."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32195</span></p></td>
                <td><p><span>Внешнее уменьшение эффективной мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Operation.WRedEx</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32197</span></p></td>
                <td><p><span>Доступная реактивная мощность при недовозбуждении</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArUnExtNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32199</span></p></td>
                <td><p><span>Доступная реактивная мощность при перевозбуждении</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArOvExtNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32281</span></p></td>
                <td><p><span>Температура точки росы</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.DewPtTmp</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32283</span></p></td>
                <td><p><span>абсолютное давление воздуха</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.AirPresAbs</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>hPa</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32285</span></p></td>
                <td><p><span>относительное давление воздуха</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.AirPresRel</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>hPa</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32287</span></p></td>
                <td><p><span>Скорость ветра, стандартное отклонение</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.WdSpdDv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>m/s</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32289</span></p></td>
                <td><p><span>Направление ветра, стандартное отклонение</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.WdDirDv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32291</span></p></td>
                <td><p><span>Качество измерения ветра</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.WdMsQual</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32293</span></p></td>
                <td><p><span>Количество осадков, абсолютное</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.PrecipRteAbs</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mm</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32295</span></p></td>
                <td><p><span>Количество осадков, дифференциальное</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.PrecipRteDif</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mm</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32297</span></p></td>
                <td><p><span>Интенсивность осадков</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.PrecipInts</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mm/h</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32299</span></p></td>
                <td><p><span>Вид осадков</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.PrecipTyp</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32303</span></p></td>
                <td><p><span>Молнии</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.LgtEvt</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32305</span></p></td>
                <td><p><span>Молнии (периодические)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.LgtEvtIntv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32307</span></p></td>
                <td><p><span>Датчик экстремальной температуры</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.ExSnsTmp</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32311</span></p></td>
                <td><p><span>Направление ветра</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.WndDir</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32315</span></p></td>
                <td><p><span>Инсоляция, стандартное отклонение</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.TotInSolDv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>W/m²</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32345</span></p></td>
                <td><p><span>Степень загрязнения, датчик</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.SoilDeg[0]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32347</span></p></td>
                <td><p><span>Степень загрязнения, датчик</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.SoilDeg[1]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32365</span></p></td>
                <td><p><span>Потери в передаче, датчик</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.TxLos[0]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32367</span></p></td>
                <td><p><span>Потери в передаче, датчик</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.TxLos[1]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32391</span></p></td>
                <td><p><span>Ручной ввод измерительного значения частоты в точке сетевого соединения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Frq.PCCMs.PlntHz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32393</span></p></td>
                <td><p><span>Ручной ввод напряжения установки, внешний провод L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32395</span></p></td>
                <td><p><span>Ручной ввод напряжения установки, внешний провод L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32397</span></p></td>
                <td><p><span>Ручной ввод напряжения установки, внешний провод L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32399</span></p></td>
                <td><p><span>Ручной ввод напряжения установки, фаза L1—L2 в точке сетевого соединения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsA2B</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32401</span></p></td>
                <td><p><span>Ручной ввод напряжения установки, внешний провод L2—L3 в точке сетевого соединения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsB2C</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32403</span></p></td>
                <td><p><span>Ручной ввод напряжения установки, внешний провод L3—L1 в точке сетевого соединения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsC2A</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32503</span></p></td>
                <td><p><span>Количество обнаруженных тайм-аутов связи к контроллерам более высокого уровня установкой</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.PlntCtl.ExPlntCtlTmOutDetCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32505</span></p></td>
                <td><p><span>Количество обнаруженных тайм-аутов связи измеренных значений счетчика</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.PlntCtl.GridMsTmOutDetCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32507</span></p></td>
                <td><p><span>Количество обнаруженных тайм-аутов связи измеренных значений устройства</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.PlntCtl.DevMsTmOutDetCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34609</span></p></td>
                <td><p><span>Наружная температура</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.TmpVal</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34613</span></p></td>
                <td><p><span>Инсоляция</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.TotInsol</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>W/m²</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34615</span></p></td>
                <td><p><span>Скорость ветра</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.HorWSpd</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>m/s</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34617</span></p></td>
                <td><p><span>Влажность воздуха</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.Hmdt</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34621</span></p></td>
                <td><p><span>Температура модуля</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Mdul.TmpVal</span> </p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34623</span></p></td>
                <td><p><span>Инсоляция внешнего датчика</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.ExInsol</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>W/m²</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34625</span></p></td>
                <td><p><span>Наружная температура</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.TmpVal</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°F</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34627</span></p></td>
                <td><p><span>Наружная температура</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.TmpVal</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°K</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34629</span></p></td>
                <td><p><span>Температура модуля</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Mdul.TmpVal</span> </p></td>
                <td><p>°F</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34631</span></p></td>
                <td><p><span>Температура модуля</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Mdul.TmpVal</span> </p></td>
                <td><p>°K</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34633</span></p></td>
                <td><p><span>Скорость ветра</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.HorWSpd</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>km/h</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34635</span></p></td>
                <td><p><span>Скорость ветра</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.HorWSpd</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mi/h</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34653</span></p></td>
                <td><p><span>Группа цифровых входов 1 (DI1 .. DI4)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Measurement.InOut.DigInSttGrp1</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34655</span></p></td>
                <td><p><span>Группа цифровых входов 2 (DI5 .. DI8)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Measurement.InOut.DigInSttGrp2</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34695</span></p></td>
                <td><p><span>Максимальная настройка реактивной мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Operation.VArMaxLimNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35403</span></p></td>
                <td><p><span>Стандартная скорость изменения эффективной мощности в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntWNomGraCalc</span> </p></td>
                <td><p>%/s</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35405</span></p></td>
                <td><p><span>Скорость изменения эффективной мощности в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntWGraCalc</span> </p></td>
                <td><p>MW/min</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35407</span></p></td>
                <td><p><span>Число инверторов в состоянии выполнения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.NbrRunStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35409</span></p></td>
                <td><p><span>Число инверторов в состоянии ожидания</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.NbrWaitStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35411</span></p></td>
                <td><p><span>Число инверторов в состоянии останова</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.NbrStopStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35413</span></p></td>
                <td><p><span>Число инверторов в состоянии Q по запросу</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.NbrQodStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35415</span></p></td>
                <td><p><span>Эффективная мощность установки (получение) в точке подключения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntCsmpW</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35417</span></p></td>
                <td><p><span>Энергия, полученная из сети в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntCsmpWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35421</span></p></td>
                <td><p><span>Энергия, отданная в сеть в точке подключения к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35475</span></p></td>
                <td><p><span>цифровой групповой вход</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Другие приложения</span></p></td>
                <td><p><span>Measurement.InOut.GI1</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40011</span></p></td>
                <td><p><span>Подтвердить ошибку</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Parameter.Operation.Ackn</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>302: -------</p></td>
                <td><p>302: -------</p></td>
            </tr>
            <tr>
                <td><p><span>40015</span></p></td>
                <td><p><span>Стандартная настройка реактивной мощности системой управления</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlComCfg.VArNom</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40016</span></p></td>
                <td><p><span>Стандартное ограничение эффективной мощности системой управления</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNom</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40018</span></p></td>
                <td><p><span>Быстрое отключение</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.FstStop</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>381: Стоп<br>1467: Пуск<br>1749: Полная остановка</p></td>
                <td><p>381: Стоп</p></td>
            </tr>
            <tr>
                <td><p><span>40022</span></p></td>
                <td><p><span>Внешняя настройка реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40023</span></p></td>
                <td><p><span>Стандартное ограничение эффективной мощности системой управления</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNomPrc</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40024</span></p></td>
                <td><p><span>Внешняя настройка cos φ, заданное значение cos φ при отдаче эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U16</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PF</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40025</span></p></td>
                <td><p><span>Внешняя настройка cos φ, вид возбуждения при отдаче эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExt</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40029</span></p></td>
                <td><p><span>Общее рабочее состояние</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.OpStt</span> </p></td>
                <td><p>309: Работа</p></td>
                <td><p>309: Работа</p></td>
            </tr>
            <tr>
                <td><p><span>40149</span></p></td>
                <td><p><span>Настройка эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSpt</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40151</span></p></td>
                <td><p><span>Регулировка эффективной и реактивной мощности с помощью обмена данными</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WCtlComAct</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40153</span></p></td>
                <td><p><span>Настройка реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlComCfg.VArSpt</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40472</span></p></td>
                <td><p><span>Номинальное напряжение электросети</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.PlntCtl.VRef</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>V</p></td>
                <td><p>230 V</p></td>
            </tr>
            <tr>
                <td><p><span>40492</span></p></td>
                <td><p><span>Стандартная настройка реактивной мощности системой управления по данным прямого продавца</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.DctMrk.VArModCfg.VArCtlComCfg.VArNomPrc</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41167</span></p></td>
                <td><p><span>Ограничение эффективной мощности в %</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNomPrc</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41315</span></p></td>
                <td><p><span>Режим работы регулятора эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.WCtlMod</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>3352: Система управления<br>3353: Регулирование</p></td>
                <td><p>3353: Регулирование</p></td>
            </tr>
            <tr>
                <td><p><span>41317</span></p></td>
                <td><p><span>Режим работы регулятора реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.VArCtlMod</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>3352: Система управления<br>3353: Регулирование</p></td>
                <td><p>3352: Система управления</p></td>
            </tr>
            <tr>
                <td><p><span>41319</span></p></td>
                <td><p><span>Метод реактивной мощности при отдаче эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModOut</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>1069: График Q(U)<br>1070: Q, ручная настройка в %<br>1071: Q, ручная настройка в вар<br>1072: Q, внешняя настройка<br>1073: График Q(P)<br>1074: cos φ, ручная настройка<br>1075: cos φ, внешняя настройка<br>1076: График cos φ(P)<br>4562: График cos φ(U)</p></td>
                <td><p>303: Выкл.</p></td>
            </tr>
            <tr>
                <td><p><span>41321</span></p></td>
                <td><p><span>Метод реактивной мощности при получении эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModIn</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>1069: График Q(U)<br>1070: Q, ручная настройка в %<br>1071: Q, ручная настройка в вар<br>1072: Q, внешняя настройка<br>1073: График Q(P)<br>1074: cos φ, ручная настройка<br>1075: cos φ, внешняя настройка<br>1076: График cos φ(P)<br>4562: График cos φ(U)</p></td>
                <td><p>303: Выкл.</p></td>
            </tr>
            <tr>
                <td><p><span>41323</span></p></td>
                <td><p><span>Метод реактивной мощности при нулевой эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModZerW</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>1069: График Q(U)<br>1070: Q, ручная настройка в %<br>1071: Q, ручная настройка в вар<br>1072: Q, внешняя настройка<br>1073: График Q(P)</p></td>
                <td><p>303: Выкл.</p></td>
            </tr>
            <tr>
                <td><p><span>41325</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41327</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41329</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41331</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[3]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41333</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[4]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41335</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[5]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41337</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[6]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41339</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[7]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41341</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41343</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41345</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41347</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[3]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41349</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[4]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41351</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[5]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41353</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[6]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41355</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[7]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41443</span></p></td>
                <td><p><span>Q(U), внешняя предустановка опорного напряжения в В</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRef</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41455</span></p></td>
                <td><p><span>Интегральная локальная частота (ILF), активация по Modbus</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzILFCfg.MbEna</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41463</span></p></td>
                <td><p><span>Общая мощность установки</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Parameter.Plnt.WRtg</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>W</p></td>
                <td><p>0 W</p></td>
            </tr>
            <tr>
                <td><p><span>41465</span></p></td>
                <td><p><span>Сигнал пульсации для системы контроля связи для контроллеров более высокого уровня установкой</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.PlntCtl.LifSignRx</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41525</span></p></td>
                <td><p><span>Внешняя предустановка эффективной мощности, тайм-аут</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41527</span></p></td>
                <td><p><span>Внешняя предустановка эффективной мощности 2, тайм-аут</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.TmsOutPrc</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41529</span></p></td>
                <td><p><span>Внешняя предустановка реактивной мощности, тайм-аут</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41531</span></p></td>
                <td><p><span>Внешняя предустановка cos φ, тайм-аут</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41533</span></p></td>
                <td><p><span>Q(U), тайм-аут для отсутствующей предустановки опорного напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>44021</span></p></td>
                <td><p><span>Сбросить рабочие параметры</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Parameter.Operation.ValRsIstl</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>302: -------</p></td>
                <td><p>302: -------</p></td>
            </tr>
            <tr>
                <td><p><span>44025</span></p></td>
                <td><p><span>Внешняя настройка эффективной мощности, фильтр заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>308: Вкл.</p></td>
                <td><p>303: Выкл.</p></td>
            </tr>
            <tr>
                <td><p><span>44029</span></p></td>
                <td><p><span>Внешняя настройка эффективной мощности, ограничение скорости изменения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>308: Вкл.</p></td>
                <td><p>308: Вкл.</p></td>
            </tr>
            <tr>
                <td><p><span>44039</span></p></td>
                <td><p><span>Максимальная эффективная мощность</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WSptMaxNom</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44041</span></p></td>
                <td><p><span>Минимальная эффективная мощность</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WSptMinNom</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44051</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44053</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44055</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44057</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[3]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44059</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[4]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44061</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[5]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44063</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[6]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44065</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[7]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44067</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44069</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44071</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44073</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[3]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44075</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[4]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44077</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[5]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44079</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[6]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44081</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[7]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44095</span></p></td>
                <td><p><span>Метод реактивной мощности, базовая величина для настроек реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArNomRefMod</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>4405: Максимальная эффективная мощность WMax<br>4406: Максимальная реактивная мощность VArMax<br>5335: Максимальная полная мощность VAMax</p></td>
                <td><p>4405: Максимальная эффективная мощность WMax</p></td>
            </tr>
            <tr>
                <td><p><span>44141</span></p></td>
                <td><p><span>Внешняя настройка cos φ, заданное значение cos φ при получении эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFIn</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44143</span></p></td>
                <td><p><span>Внешняя настройка cos φ, вид возбуждения при получении эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExtIn</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44147</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44149</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44151</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44153</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[3]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44155</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[4]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44157</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[5]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44159</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[6]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44161</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[7]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44163</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44165</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44167</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44169</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[3]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44171</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[4]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44173</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[5]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44175</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[6]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44177</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[7]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44211</span></p></td>
                <td><p><span>Q(U), внешняя предустановка опорного напряжения на конец месяца</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>p.u.</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44333</span></p></td>
                <td><p><span>График P(f)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.Ena</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>308: Вкл.</p></td>
                <td><p>303: Выкл.</p></td>
            </tr>
            <tr>
                <td><p><span>44335</span></p></td>
                <td><p><span>P(f), базовая величина для эффективной мощности при превышении частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModOv</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>4354: Максимальная отдача эффективной мощности<br>4443: Мгновенная мощность<br>4444: Потенциальная мощность<br>5249: Потенциальная мощность с изломом кривой</p></td>
                <td><p>4443: Мгновенная мощность</p></td>
            </tr>
            <tr>
                <td><p><span>44337</span></p></td>
                <td><p><span>P(f), базовая величина для эффективной мощности при недостаточной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModUn</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>4354: Максимальная отдача эффективной мощности<br>4443: Мгновенная мощность<br>4444: Потенциальная мощность<br>5249: Потенциальная мощность с изломом кривой</p></td>
                <td><p>4443: Мгновенная мощность</p></td>
            </tr>
            <tr>
                <td><p><span>44339</span></p></td>
                <td><p><span>P(f), время настройки</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WTms</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>s</p></td>
                <td><p>0.5 s</p></td>
            </tr>
            <tr>
                <td><p><span>44341</span></p></td>
                <td><p><span>P(f), гистерезис при превышении частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>308: Вкл.</p></td>
                <td><p>303: Выкл.</p></td>
            </tr>
            <tr>
                <td><p><span>44343</span></p></td>
                <td><p><span>P(f), гистерезис при недостаточной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>308: Вкл.</p></td>
                <td><p>303: Выкл.</p></td>
            </tr>
            <tr>
                <td><p><span>44345</span></p></td>
                <td><p><span>P(f), превышение частоты излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44347</span></p></td>
                <td><p><span>P(f), превышение частоты излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44349</span></p></td>
                <td><p><span>P(f), превышение частоты излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44351</span></p></td>
                <td><p><span>P(f), изменение эффективной мощности на каждый Гц при превышении частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44353</span></p></td>
                <td><p><span>P(f), изменение эффективной мощности на каждый Гц при превышении частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44355</span></p></td>
                <td><p><span>P(f), изменение эффективной мощности на каждый Гц при превышении частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44357</span></p></td>
                <td><p><span>P(f), возвратное значение превышения частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvStop</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44359</span></p></td>
                <td><p><span>P(f), недостаточная частота излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44361</span></p></td>
                <td><p><span>P(f), недостаточная частота излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44363</span></p></td>
                <td><p><span>P(f), недостаточная частота излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44365</span></p></td>
                <td><p><span>P(f), изменение эффективной мощности на каждый Гц при недостаточной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44367</span></p></td>
                <td><p><span>P(f), изменение эффективной мощности на каждый Гц при недостаточной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44369</span></p></td>
                <td><p><span>P(f), изменение эффективной мощности на каждый Гц при недостаточной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44371</span></p></td>
                <td><p><span>P(f), возвратное значение недостаточной частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44373</span></p></td>
                <td><p><span>P(f), задержка срабатывания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>ms</p></td>
                <td><p>0 ms</p></td>
            </tr>
            <tr>
                <td><p><span>44375</span></p></td>
                <td><p><span>P(f), время работы до полной остановки</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>s</p></td>
                <td><p>0 s</p></td>
            </tr>
            <tr>
                <td><p><span>44381</span></p></td>
                <td><p><span>Номинальная эффективная мощность WMaxOut</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxOut</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>W</p></td>
                <td><p>0 W</p></td>
            </tr>
            <tr>
                <td><p><span>44383</span></p></td>
                <td><p><span>Номинальная эффективная мощность WMaxIn</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxIn</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>W</p></td>
                <td><p>0 W</p></td>
            </tr>
            <tr>
                <td><p><span>44393</span></p></td>
                <td><p><span>Номинальная реактивная мощность VArMaxQ1</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ1</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44395</span></p></td>
                <td><p><span>Номинальная реактивная мощность VArMaxQ2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ2</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44397</span></p></td>
                <td><p><span>Номинальная реактивная мощность VArMaxQ3</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ3</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44399</span></p></td>
                <td><p><span>Номинальная реактивная мощность VArMaxQ4</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ4</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44449</span></p></td>
                <td><p><span>Максимальная эффективная мощность батареи</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Bat.WCtlCom.WSptMaxNom</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44457</span></p></td>
                <td><p><span>Настройка эффективной мощности аккумуляторной системы</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Bat.WCtlCom.WSptNomPrc</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44461</span></p></td>
                <td><p><span>Внешняя настройка 2 эффективной мощности, фильтр заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WTmEna</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>308: Вкл.</p></td>
                <td><p>303: Выкл.</p></td>
            </tr>
            <tr>
                <td><p><span>44463</span></p></td>
                <td><p><span>Внешняя настройка 2 эффективной мощности, ограничение скорости изменения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraEna</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>308: Вкл.</p></td>
                <td><p>308: Вкл.</p></td>
            </tr>
            <tr>
                <td><p><span>44465</span></p></td>
                <td><p><span>Внешняя настройка 2 эффективной мощности, скорость возрастания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraPos</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%/s</p></td>
                <td><p>0.5 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44467</span></p></td>
                <td><p><span>Внешняя настройка 2 эффективной мощности, скорость понижения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraNeg</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%/s</p></td>
                <td><p>0.5 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44469</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[8]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44471</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[9]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44473</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[8]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44475</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[9]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44479</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Ena</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>308: Вкл.</p></td>
                <td><p>303: Выкл.</p></td>
            </tr>
            <tr>
                <td><p><span>44493</span></p></td>
                <td><p><span>Ограничение эффективной мощности системой управления</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.W</span> <img src="images\aso.png" title="Объект управления установкой"></p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44511</span></p></td>
                <td><p><span>Предварительная настройка графика Q(U)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.PreSet</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>4306: Линейный график<br>4307: График с 4 опорными точками и гистерезисом<br>4308: График с 6 опорными точками<br>4309: График с 8 опорными точками<br>4310: График с 10 опорными точками<br>4311: График с 12 опорными точками<br>4312: График с 14 опорными точками</p></td>
                <td><p>4306: Линейный график</p></td>
            </tr>
            <tr>
                <td><p><span>44519</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), опорная эффективная мощность для смещения эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.WDifRefMod</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>4354: Максимальная отдача эффективной мощности<br>4443: Мгновенная мощность<br>4444: Потенциальная мощность</p></td>
                <td><p>4354: Максимальная отдача эффективной мощности</p></td>
            </tr>
            <tr>
                <td><p><span>44521</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), повышенная частота излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOv[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44523</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), повышенная частота излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOv[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44525</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), повышенная частота излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOv[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44527</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), смещение эффективной мощности на Гц при повышенной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOvGra[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44529</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), смещение эффективной мощности на Гц при повышенной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOvGra[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44531</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), смещение эффективной мощности на Гц при повышенной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOvGra[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44533</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), порог активации при повышенной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.DbHzOv</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.1 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44535</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), пониженная частота излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUn[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44537</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), пониженная частота излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUn[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44539</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), пониженная частота излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUn[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44541</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), смещение эффективной мощности на Гц при пониженной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUnGra[0]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44543</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), смещение эффективной мощности на Гц при пониженной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUnGra[1]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44545</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), смещение эффективной мощности на Гц при пониженной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUnGra[2]</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44547</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), порог активации при пониженной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.DbHzUn</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.9 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44549</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), фильтр фактических значений для измеренного значения частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.HzFilTmEna</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>308: Вкл.</p></td>
                <td><p>308: Вкл.</p></td>
            </tr>
            <tr>
                <td><p><span>44551</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), время настройки фильтра фактических значений для измеренного значения частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.HzFilTms</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>s</p></td>
                <td><p>1 s</p></td>
            </tr>
            <tr>
                <td><p><span>44553</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), резервная мощность относительно доступной активной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.WResNom</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%</p></td>
                <td><p>10 %</p></td>
            </tr>
            <tr>
                <td><p><span>44555</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), фильтр для доступной активной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalFilTmEna</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>308: Вкл.</p></td>
                <td><p>303: Выкл.</p></td>
            </tr>
            <tr>
                <td><p><span>44557</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), время настройки фильтра для доступной активной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalTms</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>s</p></td>
                <td><p>1 s</p></td>
            </tr>
            <tr>
                <td><p><span>44559</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), ограничение скорости изменения доступной эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalGraEna</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>308: Вкл.</p></td>
                <td><p>308: Вкл.</p></td>
            </tr>
            <tr>
                <td><p><span>44561</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), скорость повышения доступной эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalGraPos</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44563</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), скорость снижения доступной эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalGraNeg</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44565</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), фильтр заданных значений для смещения эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifFilTmEna</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>308: Вкл.</p></td>
                <td><p>308: Вкл.</p></td>
            </tr>
            <tr>
                <td><p><span>44567</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), время настройки фильтра заданных значений для смещения эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifFilTms</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>s</p></td>
                <td><p>1 s</p></td>
            </tr>
            <tr>
                <td><p><span>44569</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), ограничение скорости изменения смещения эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifGraEna</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>303: Выкл.<br>308: Вкл.</p></td>
                <td><p>303: Выкл.</p></td>
            </tr>
            <tr>
                <td><p><span>44571</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), скорость повышения смещения эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifGraPos</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44573</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), скорость снижения смещения эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifGraNeg</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44575</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM), базовая эффективная мощность</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.WBaseMod</span> <img src="images\statuswarning.png" title="Предупреждение перед циклическим описанием"></p></td>
                <td><p>5014: Действительная максимальная предустановка эффективной мощности<br>5015: Минимальное значение на основании предустановки эффективной мощности и доступной мощности</p></td>
                <td><p>5014: Действительная максимальная предустановка эффективной мощности</p></td>
            </tr>
        </tbody>
    </table>
</section>
<footer>
    <div id="legend"><h2>Легенда</h2>
        <p><img src="images\aso.png" alt="Объект управления установкой" title="Объект управления установкой"></img> - Объект управления установкой</p>
        <p><img src="images\statuswarning.png" alt="Предупреждение перед циклическим описанием" title="Предупреждение перед циклическим описанием"></img>
            - Циклическая модификация этих параметров разрушит флэш-память продукта</p>
        <p><img src="images\installer.png" alt="Additional Sensors for module temperature, ambient temperature and irradiation needed." title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></img> - Sensors for module temperature, ambient temperature and irradiation must be included in the system, configured in the SMA Data Manager and activated in the Modbus interface.</p>
        <p><img src="images\device.png" alt="Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2)." title="Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2)."></img> - Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2). <b>Pbinst:</b> Sum of the rated active power of all generating units in operation. Pinst: Sum of the rated active powers of all generating units within a generating system. Determined only for inverters with the status "In operation" (OPERATION_OPSTT).</p></div>
    <div id="footer"><p>&copy; Copyright 2025 - SMA Solar Technology AG</p></div>
</footer>
</body>
</html>
