<!DOCTYPE html>
<html>
<head><title>Parameters and Measured Values</title>
    <script type="text/javascript" src="scripts\jquery-1.11.2.js"></script>
    <script type="text/javascript" src="scripts\jquery.tablesorter.js"></script>
    <script type="text/javascript" src="scripts\floatingheader.js"></script>
    <link rel="stylesheet" href="images\parameterlist.css">
    <link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico">
    <meta charset="UTF-8">
    <script>
        $(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[0,0]]} );});

    </script>
</head>
<body>
<header>
    <nav></nav>
    <div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/>
        <div id="headercontent"><h1>Parameters and Measured Values</h1>
            <h2>EDMM-10 / EDMM-20</h2>
            <p>This list is valid from the following firmware version: 2.05.00.R</p></div>
    </div>
</header>
<section>
    <table class="tableWithFloatingHeader" id="paraTable">
        <thead>
        <tr>
            <th><p>SMA Modbus 寄存器地址</p></th>
            <th><p>名称</p></th>
            <th><p>SMA Modbus 访问</p></th>
            <th><p>Unit&nbsp;ID</p></th>
            <th><p>SMA Modbus 数据类型</p></th>
            <th><p>SMA Modbus 数据格式</p></th>
            <th><p>增加</p></th>
            <th><p>群组</p></th>
            <th><p>通道</p></th>
            <th><p></p></th>
            <th><p>默认值</p></th>
        </tr>
        </thead>
        <tbody>
            <tr>
                <td><p><span>30001</span></p></td>
                <td><p><span>SMA Modbus profile revision</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>铭牌</span></p></td>
                <td><p><span>SMA Modbus profile revision</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30003</span></p></td>
                <td><p><span>SUSyID </span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>铭牌</span></p></td>
                <td><p><span>Parameter.Nameplate.SusyId</span> </p></td>
                <td><p>356</p></td>
                <td><p>356</p></td>
            </tr>
            <tr>
                <td><p><span>30005</span></p></td>
                <td><p><span>Serial number</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>铭牌</span></p></td>
                <td><p><span>Parameter.Nameplate.SerNum</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30007</span></p></td>
                <td><p><span>Modbus data change count</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>铭牌</span></p></td>
                <td><p><span>Modbus data change count</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30051</span></p></td>
                <td><p><span>装置等级</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>铭牌</span></p></td>
                <td><p><span>Parameter.Nameplate.MainModel</span> </p></td>
                <td><p>8128: 通讯产品</p></td>
                <td><p>8128: 通讯产品</p></td>
            </tr>
            <tr>
                <td><p><span>30053</span></p></td>
                <td><p><span>装置型号</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>铭牌</span></p></td>
                <td><p><span>Parameter.Nameplate.Model</span> </p></td>
                <td><p>9397: EDMM-10<br>19135: EDMM-20</p></td>
                <td><p>19135: EDMM-20</p></td>
            </tr>
            <tr>
                <td><p><span>30193</span></p></td>
                <td><p><span>UTC system time</span></p></td>
                <td><p>RO</p></td>
                <td><p>1 / 2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DATE_TIME</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>铭牌</span></p></td>
                <td><p><span>UTC system time</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30201</span></p></td>
                <td><p><span>状态</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>状态</span></p></td>
                <td><p><span>Measurement.Operation.Health</span> </p></td>
                <td><p>35: 错误<br>303: 关<br>307: 正常<br>455: 警告</p></td>
                <td><p>307: 正常</p></td>
            </tr>
            <tr>
                <td><p><span>30233</span></p></td>
                <td><p><span>已设置的有效功率极限</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>装置</span></p></td>
                <td><p><span>Parameter.Inverter.WMax</span> </p></td>
                <td><p>W</p></td>
                <td><p>500000 W</p></td>
            </tr>
            <tr>
                <td><p><span>30513</span></p></td>
                <td><p><span>总产量</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut.Pv</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30517</span></p></td>
                <td><p><span>日产量</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.DyWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30581</span></p></td>
                <td><p><span>计数器状态 参考计数器</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhIn</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30583</span></p></td>
                <td><p><span>计数器状态 电网供电计数器</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30775</span></p></td>
                <td><p><span>功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.GridMs.TotW.Pv</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30805</span></p></td>
                <td><p><span>无功功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.GridMs.TotVAr</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30845</span></p></td>
                <td><p><span>当前电池充电状态</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电池</span></p></td>
                <td><p><span>Measurement.Bat.ChaStt</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30865</span></p></td>
                <td><p><span>参考功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWIn</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>30867</span></p></td>
                <td><p><span>功率 电网供电</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWOut</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31235</span></p></td>
                <td><p><span>通过对话输入的有功功率限制的设定值</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.InOut.DigIn.CurWCtlNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31237</span></p></td>
                <td><p><span>经由模拟输入端的有功功率限制规定</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.InOut.AnIn.CurWCtlNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31239</span></p></td>
                <td><p><span>通过设备控制的标准化有效功率极限</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31241</span></p></td>
                <td><p><span>经由直销通讯的 PV 功率限制</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.Inverter.CurWCtlDrkNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31243</span></p></td>
                <td><p><span>最大有功功率规范</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.Operation.WMaxLimNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31249</span></p></td>
                <td><p><span>电网连接点上的设备有功功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31251</span></p></td>
                <td><p><span>电网连接点上的设备无功功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31253</span></p></td>
                <td><p><span>电网电压 相位L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31255</span></p></td>
                <td><p><span>电网电压 相位L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31257</span></p></td>
                <td><p><span>电网电压 相位L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31259</span></p></td>
                <td><p><span>电网馈入 L1 的功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.W.phsA</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31261</span></p></td>
                <td><p><span>电网馈入 L2 的功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.W.phsB</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31263</span></p></td>
                <td><p><span>电网馈入 L3 的功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.W.phsC</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31271</span></p></td>
                <td><p><span>电网馈入相位 L1 的无功功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VAr.phsA</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31273</span></p></td>
                <td><p><span>电网馈入相位 L2 的无功功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VAr.phsB</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31275</span></p></td>
                <td><p><span>电网馈入相位 L3 的无功功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VAr.phsC</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31277</span></p></td>
                <td><p><span>电网馈入的无功功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotVAr</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31393</span></p></td>
                <td><p><span>当前电池充电</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电池</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWIn.Bat</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31395</span></p></td>
                <td><p><span>当前电池放电</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电池</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWOut.Bat</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31397</span></p></td>
                <td><p><span>电池充电</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电池</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhIn.Bat</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31401</span></p></td>
                <td><p><span>电池放电</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电池</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotWhOut.Bat</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31433</span></p></td>
                <td><p><span>移动系数</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotPF</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31435</span></p></td>
                <td><p><span>电网电流 相位L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.A.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31437</span></p></td>
                <td><p><span>电网电流 相位L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.A.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31439</span></p></td>
                <td><p><span>电网电流 相位L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.A.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31441</span></p></td>
                <td><p><span>视在功率 L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VA.phsA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31443</span></p></td>
                <td><p><span>视在功率 L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VA.phsB</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31445</span></p></td>
                <td><p><span>视在功率 L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.VA.phsC</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31447</span></p></td>
                <td><p><span>电网频率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.Hz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31455</span></p></td>
                <td><p><span>视在功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotVA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31501</span></p></td>
                <td><p><span>cos φ 的励磁方式</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.TotPFExt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31503</span></p></td>
                <td><p><span>互连点处的电网供电导线 L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsA</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31505</span></p></td>
                <td><p><span>互连点处的电网供电导线 L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsB</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31507</span></p></td>
                <td><p><span>互连点处的电网供电导线 L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntW.phsC</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31509</span></p></td>
                <td><p><span>互连点处的无功功率电网供电导线 L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsA</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31511</span></p></td>
                <td><p><span>互连点处的无功功率电网供电导线 L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsB</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31513</span></p></td>
                <td><p><span>互连点处的无功功率电网供电导线 L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntVAr.phsC</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31515</span></p></td>
                <td><p><span>互连点处的电网电压导线 L1 与 L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsA2B</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31517</span></p></td>
                <td><p><span>互连点处的电网电压导线 L2 与 L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsB2C</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31519</span></p></td>
                <td><p><span>互连点处的电网电压导线 L3 与 L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsC2A</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31521</span></p></td>
                <td><p><span>互连点的平均值电网电压 L-N</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.AvgLN</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31523</span></p></td>
                <td><p><span>互连点的平均值电网电压 L-L</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.AvgLL</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31525</span></p></td>
                <td><p><span>互连点的位移功率因数</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPF</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31527</span></p></td>
                <td><p><span>互联点的电网频率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntHz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31529</span></p></td>
                <td><p><span>设备电压相位 L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31531</span></p></td>
                <td><p><span>设备电压相位 L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31533</span></p></td>
                <td><p><span>设备电压相位 L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntPhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31535</span></p></td>
                <td><p><span>互连点处的输出电流电网供电导线 L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31537</span></p></td>
                <td><p><span>互连点处的输出电流电网供电导线 L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31539</span></p></td>
                <td><p><span>互连点处的输出电流电网供电导线 L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntA.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31541</span></p></td>
                <td><p><span>平均值电网电压导线 L-N</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.AvgLN</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31543</span></p></td>
                <td><p><span>平均值电网电压导线 L-L</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Metering.GridMs.PhV.AvgLL</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31545</span></p></td>
                <td><p><span>可用的电站功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.Operation.WAval</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>31547</span></p></td>
                <td><p><span>可用的逆变器功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>装置</span></p></td>
                <td><p><span>Measurement.Inverter.WAval</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32185</span></p></td>
                <td><p><span>最大无功功率规范</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.Operation.VArMaxLimNom</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32187</span></p></td>
                <td><p><span>可用的励磁不足的无功功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArUnExt</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32189</span></p></td>
                <td><p><span>可用的过度励磁的无功功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArOvExt</span> </p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32191</span></p></td>
                <td><p><span>理论可用的电站功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.Operation.WAvalTheo</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32193</span></p></td>
                <td><p><span>发电设备的可用性</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailPlnt</span> <img src="images\device.png" title="Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2)."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32195</span></p></td>
                <td><p><span>外部有功功率降低</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.Operation.WRedEx</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32197</span></p></td>
                <td><p><span>可用欠励磁无功功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArUnExtNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32199</span></p></td>
                <td><p><span>可用的过励磁无功功率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Measurement.Operation.CurAvailVArOvExtNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32281</span></p></td>
                <td><p><span>露点温度</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.DewPtTmp</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32283</span></p></td>
                <td><p><span>绝对空气压力</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.AirPresAbs</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>hPa</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32285</span></p></td>
                <td><p><span>相对空气压力</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.AirPresRel</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>hPa</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32287</span></p></td>
                <td><p><span>风速标准偏差</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.WdSpdDv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>m/s</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32289</span></p></td>
                <td><p><span>风向标准偏差</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.WdDirDv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32291</span></p></td>
                <td><p><span>风量测量的质量</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.WdMsQual</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32293</span></p></td>
                <td><p><span>绝对降水量</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.PrecipRteAbs</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mm</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32295</span></p></td>
                <td><p><span>差异降水量</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.PrecipRteDif</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mm</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32297</span></p></td>
                <td><p><span>降水强度</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.PrecipInts</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mm/h</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32299</span></p></td>
                <td><p><span>降水类型</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.PrecipTyp</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32303</span></p></td>
                <td><p><span>闪电事件</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.LgtEvt</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32305</span></p></td>
                <td><p><span>闪电事件（内部）</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.LgtEvtIntv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32307</span></p></td>
                <td><p><span>外部温度传感器</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.ExSnsTmp</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32311</span></p></td>
                <td><p><span>风向</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.WndDir</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32315</span></p></td>
                <td><p><span>太阳辐射的标准偏差</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.TotInSolDv</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>W/m²</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32345</span></p></td>
                <td><p><span>污染度传感器</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.SoilDeg[0]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32347</span></p></td>
                <td><p><span>污染度传感器</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.SoilDeg[1]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32365</span></p></td>
                <td><p><span>传输损耗传感器</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.TxLos[0]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32367</span></p></td>
                <td><p><span>传输损耗传感器</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.TxLos[1]</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32391</span></p></td>
                <td><p><span>手动输入互连点频率测量值</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Frq.PCCMs.PlntHz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32393</span></p></td>
                <td><p><span>手动输入导线 L1 的系统电压</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32395</span></p></td>
                <td><p><span>手动输入导线 L2 的系统电压</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32397</span></p></td>
                <td><p><span>手动输入导线 L3 的系统电压</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32399</span></p></td>
                <td><p><span>手动输入导线 L1 - L2 的并网点系统电压</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsA2B</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32401</span></p></td>
                <td><p><span>手动输入导线 L2 - L3 的并网点系统电压</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsB2C</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32403</span></p></td>
                <td><p><span>手动输入导线 L2 - L3 的并网点系统电压</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.PlntCtl.ManOvr.Vol.PCCMs.PlntPhV.phsC2A</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32503</span></p></td>
                <td><p><span>检测到的到外部电厂控制器的通信超时次数</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.PlntCtl.ExPlntCtlTmOutDetCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32505</span></p></td>
                <td><p><span>检测到的计数器测量值通信超时次数</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.PlntCtl.GridMsTmOutDetCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>32507</span></p></td>
                <td><p><span>检测到的设备测量值通信超时次数</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.PlntCtl.DevMsTmOutDetCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34609</span></p></td>
                <td><p><span>外部温度</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.TmpVal</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34613</span></p></td>
                <td><p><span>辐射</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.TotInsol</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>W/m²</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34615</span></p></td>
                <td><p><span>风速</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.HorWSpd</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>m/s</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34617</span></p></td>
                <td><p><span>空气湿度</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.Hmdt</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34621</span></p></td>
                <td><p><span>模块温度</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Mdul.TmpVal</span> </p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34623</span></p></td>
                <td><p><span>辐射到外部传感器</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.ExInsol</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>W/m²</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34625</span></p></td>
                <td><p><span>外部温度</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.TmpVal</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°F</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34627</span></p></td>
                <td><p><span>外部温度</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.TmpVal</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>°K</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34629</span></p></td>
                <td><p><span>模块温度</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Mdul.TmpVal</span> </p></td>
                <td><p>°F</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34631</span></p></td>
                <td><p><span>模块温度</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Mdul.TmpVal</span> </p></td>
                <td><p>°K</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34633</span></p></td>
                <td><p><span>风速</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.HorWSpd</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>km/h</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34635</span></p></td>
                <td><p><span>风速</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>气象</span></p></td>
                <td><p><span>Measurement.Env.HorWSpd</span> <img src="images\installer.png" title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></p></td>
                <td><p>mi/h</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34653</span></p></td>
                <td><p><span>数字输入组1（DI1..DI4)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>装置</span></p></td>
                <td><p><span>Measurement.InOut.DigInSttGrp1</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34655</span></p></td>
                <td><p><span>数字输入组2（DI5..DI8)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>装置</span></p></td>
                <td><p><span>Measurement.InOut.DigInSttGrp2</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>34695</span></p></td>
                <td><p><span>最大无功功率规范</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Measurement.Operation.VArMaxLimNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35403</span></p></td>
                <td><p><span>电源连接点有功功率的标准变化率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntWNomGraCalc</span> </p></td>
                <td><p>%/s</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35405</span></p></td>
                <td><p><span>电源连接点有功功率的变化率</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntWGraCalc</span> </p></td>
                <td><p>MW/min</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35407</span></p></td>
                <td><p><span>运行状态下的逆变器数量</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>状态</span></p></td>
                <td><p><span>Measurement.Operation.NbrRunStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35409</span></p></td>
                <td><p><span>等待状态下的逆变器数量</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>状态</span></p></td>
                <td><p><span>Measurement.Operation.NbrWaitStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35411</span></p></td>
                <td><p><span>停止状态下的逆变器数量</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>状态</span></p></td>
                <td><p><span>Measurement.Operation.NbrStopStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35413</span></p></td>
                <td><p><span>按需无功功率状态下的逆变器数量</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>状态</span></p></td>
                <td><p><span>Measurement.Operation.NbrQodStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35415</span></p></td>
                <td><p><span>电网连接点上的设备有功功率（参考）</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntCsmpW</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35417</span></p></td>
                <td><p><span>电网连接点上的能量参考</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntCsmpWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35421</span></p></td>
                <td><p><span>电网连接点上的馈入能量</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Measurement.Metering.PCCMs.PlntWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>35475</span></p></td>
                <td><p><span>数字组输入</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>其他应用</span></p></td>
                <td><p><span>Measurement.InOut.GI1</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40011</span></p></td>
                <td><p><span>确认错误</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>装置</span></p></td>
                <td><p><span>Parameter.Operation.Ackn</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>302: -------</p></td>
                <td><p>302: -------</p></td>
            </tr>
            <tr>
                <td><p><span>40015</span></p></td>
                <td><p><span>通过设备控制的标准化无功功率极限</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlComCfg.VArNom</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40016</span></p></td>
                <td><p><span>通过设备控制的标准化有效功率极限</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNom</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40018</span></p></td>
                <td><p><span>快速断开</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.FstStop</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>381: 停止<br>1467: 启动<br>1749: 完全停止</p></td>
                <td><p>381: 停止</p></td>
            </tr>
            <tr>
                <td><p><span>40022</span></p></td>
                <td><p><span>外部无功功率规范</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlComCfg.VArNomPrc</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40023</span></p></td>
                <td><p><span>设备控制限制标准化有功功率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WNomPrc</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40024</span></p></td>
                <td><p><span>外部 cos φ 规定，有功功率输出时的 cos φ 额定值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U16</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PF</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40025</span></p></td>
                <td><p><span>外部 cos φ 规定，有功功率输出时的励磁方式</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExt</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40029</span></p></td>
                <td><p><span>一般运行状态</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>状态</span></p></td>
                <td><p><span>Measurement.Operation.OpStt</span> </p></td>
                <td><p>309: 运行</p></td>
                <td><p>309: 运行</p></td>
            </tr>
            <tr>
                <td><p><span>40149</span></p></td>
                <td><p><span>有功功率规定</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSpt</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40151</span></p></td>
                <td><p><span>经由通讯的有功功率和无功功率调节</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WCtlComAct</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40153</span></p></td>
                <td><p><span>无功功率规定</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlComCfg.VArSpt</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>var</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>40472</span></p></td>
                <td><p><span>电网额定电压</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Parameter.Inverter.PlntCtl.VRef</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>V</p></td>
                <td><p>230 V</p></td>
            </tr>
            <tr>
                <td><p><span>40492</span></p></td>
                <td><p><span>通过直销商经由设备控制的标准化无功功率规范</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.DctMrk.VArModCfg.VArCtlComCfg.VArNomPrc</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41167</span></p></td>
                <td><p><span>有功功率限制 (%)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNomPrc</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41315</span></p></td>
                <td><p><span>有功功率控制器运行模式</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.WCtlMod</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>3352: 控制<br>3353: 调节</p></td>
                <td><p>3353: 调节</p></td>
            </tr>
            <tr>
                <td><p><span>41317</span></p></td>
                <td><p><span>无功功率控制器运行模式</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.VArCtlMod</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>3352: 控制<br>3353: 调节</p></td>
                <td><p>3352: 控制</p></td>
            </tr>
            <tr>
                <td><p><span>41319</span></p></td>
                <td><p><span>有功功率输出时的无功功率程序</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModOut</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>1069: 特征曲线 Q(U)<br>1070: Q，手动规范（单位为 %）<br>1071: Q，手动规范（单位为 var）<br>1072: Q，外部规范<br>1073: 特征曲线 Q(P)<br>1074: cos φ，手动规范<br>1075: cos φ，外部规范<br>1076: 特征曲线 cos φ(P)<br>4562: 特征曲线 cos φ(U)</p></td>
                <td><p>303: 关</p></td>
            </tr>
            <tr>
                <td><p><span>41321</span></p></td>
                <td><p><span>有功功率输入时的无功功率程序</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModIn</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>1069: 特征曲线 Q(U)<br>1070: Q，手动规范（单位为 %）<br>1071: Q，手动规范（单位为 var）<br>1072: Q，外部规范<br>1073: 特征曲线 Q(P)<br>1074: cos φ，手动规范<br>1075: cos φ，外部规范<br>1076: 特征曲线 cos φ(P)<br>4562: 特征曲线 cos φ(U)</p></td>
                <td><p>303: 关</p></td>
            </tr>
            <tr>
                <td><p><span>41323</span></p></td>
                <td><p><span>有功功率为零时的无功功率程序</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModZerW</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>1069: 特征曲线 Q(U)<br>1070: Q，手动规范（单位为 %）<br>1071: Q，手动规范（单位为 var）<br>1072: Q，外部规范<br>1073: 特征曲线 Q(P)</p></td>
                <td><p>303: 关</p></td>
            </tr>
            <tr>
                <td><p><span>41325</span></p></td>
                <td><p><span>Q(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41327</span></p></td>
                <td><p><span>Q(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41329</span></p></td>
                <td><p><span>Q(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41331</span></p></td>
                <td><p><span>Q(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[3]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41333</span></p></td>
                <td><p><span>Q(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[4]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41335</span></p></td>
                <td><p><span>Q(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[5]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41337</span></p></td>
                <td><p><span>Q(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[6]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41339</span></p></td>
                <td><p><span>Q(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal[7]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>0.96 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>41341</span></p></td>
                <td><p><span>Q(U)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41343</span></p></td>
                <td><p><span>Q(U)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41345</span></p></td>
                <td><p><span>Q(U)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41347</span></p></td>
                <td><p><span>Q(U)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[3]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41349</span></p></td>
                <td><p><span>Q(U)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[4]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41351</span></p></td>
                <td><p><span>Q(U)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[5]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41353</span></p></td>
                <td><p><span>Q(U)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[6]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41355</span></p></td>
                <td><p><span>Q(U)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal[7]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>33 %</p></td>
            </tr>
            <tr>
                <td><p><span>41443</span></p></td>
                <td><p><span>Q(U)，外部参考电压规定，单位 V</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRef</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41455</span></p></td>
                <td><p><span>积分本地频率 (ILF)，通过 Modbus 激活</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzILFCfg.MbEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41463</span></p></td>
                <td><p><span>总设备功率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>电网接口</span></p></td>
                <td><p><span>Parameter.Plnt.WRtg</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>W</p></td>
                <td><p>0 W</p></td>
            </tr>
            <tr>
                <td><p><span>41465</span></p></td>
                <td><p><span>对外部电厂控制器进行通信监测的心跳信号</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.PlntCtl.LifSignRx</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>41525</span></p></td>
                <td><p><span>外部有功功率设定值，超时</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41527</span></p></td>
                <td><p><span>外部有功功率设定值 2，超时</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.TmsOutPrc</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41529</span></p></td>
                <td><p><span>外部无功功率设定值，超时</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41531</span></p></td>
                <td><p><span>外部 cos φ 设定值，超时</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>41533</span></p></td>
                <td><p><span>Q(V)，参考电压设定值缺失超时</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.TmsOutPrc</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>600 s</p></td>
            </tr>
            <tr>
                <td><p><span>44021</span></p></td>
                <td><p><span>重置运行数据</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>装置</span></p></td>
                <td><p><span>Parameter.Operation.ValRsIstl</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>302: -------</p></td>
                <td><p>302: -------</p></td>
            </tr>
            <tr>
                <td><p><span>44025</span></p></td>
                <td><p><span>外部有功功率规范，额定值发生器</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>308: 开</p></td>
                <td><p>303: 关</p></td>
            </tr>
            <tr>
                <td><p><span>44029</span></p></td>
                <td><p><span>外部有功功率规范，变动率的限制</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>308: 开</p></td>
                <td><p>308: 开</p></td>
            </tr>
            <tr>
                <td><p><span>44039</span></p></td>
                <td><p><span>最大有功功率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WSptMaxNom</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44041</span></p></td>
                <td><p><span>最小有功功率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.WSptMinNom</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44051</span></p></td>
                <td><p><span>P(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44053</span></p></td>
                <td><p><span>P(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44055</span></p></td>
                <td><p><span>P(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44057</span></p></td>
                <td><p><span>P(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[3]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44059</span></p></td>
                <td><p><span>P(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[4]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44061</span></p></td>
                <td><p><span>P(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[5]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44063</span></p></td>
                <td><p><span>P(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[6]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44065</span></p></td>
                <td><p><span>P(U)，电压值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal[7]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
            </tr>
            <tr>
                <td><p><span>44067</span></p></td>
                <td><p><span>P(U)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44069</span></p></td>
                <td><p><span>P(U)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44071</span></p></td>
                <td><p><span>P(U)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44073</span></p></td>
                <td><p><span>P(U)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[3]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44075</span></p></td>
                <td><p><span>P(U)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[4]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44077</span></p></td>
                <td><p><span>P(U)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[5]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44079</span></p></td>
                <td><p><span>P(U)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[6]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44081</span></p></td>
                <td><p><span>P(U)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal[7]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
            </tr>
            <tr>
                <td><p><span>44095</span></p></td>
                <td><p><span>无功功率程序，用于无功功率规范的基准值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArNomRefMod</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>4405: WMax 最大有功功率<br>4406: VArMax 最大无功功率<br>5335: 最大视在功率 VAMax</p></td>
                <td><p>4405: WMax 最大有功功率</p></td>
            </tr>
            <tr>
                <td><p><span>44141</span></p></td>
                <td><p><span>外部 cos φ 规范，有功功率输入时的 cos φ 额定值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFIn</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44143</span></p></td>
                <td><p><span>外部 cos φ 规范，有功功率输入时的励磁方式</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExtIn</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44147</span></p></td>
                <td><p><span>Q(P)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44149</span></p></td>
                <td><p><span>Q(P)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44151</span></p></td>
                <td><p><span>Q(P)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44153</span></p></td>
                <td><p><span>Q(P)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[3]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44155</span></p></td>
                <td><p><span>Q(P)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[4]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44157</span></p></td>
                <td><p><span>Q(P)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[5]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44159</span></p></td>
                <td><p><span>Q(P)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[6]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44161</span></p></td>
                <td><p><span>Q(P)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[7]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44163</span></p></td>
                <td><p><span>Q(P)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44165</span></p></td>
                <td><p><span>Q(P)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44167</span></p></td>
                <td><p><span>Q(P)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44169</span></p></td>
                <td><p><span>Q(P)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[3]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44171</span></p></td>
                <td><p><span>Q(P)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[4]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44173</span></p></td>
                <td><p><span>Q(P)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[5]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44175</span></p></td>
                <td><p><span>Q(P)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[6]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44177</span></p></td>
                <td><p><span>Q(P)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[7]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44211</span></p></td>
                <td><p><span>Q(U)，外部参考电压规定，单位 p.u.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>p.u.</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44333</span></p></td>
                <td><p><span>特征曲线 P(f)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.Ena</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>308: 开</p></td>
                <td><p>303: 关</p></td>
            </tr>
            <tr>
                <td><p><span>44335</span></p></td>
                <td><p><span>P(f)，频率过高时的有功功率基准值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModOv</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>4354: 最大有功功率输出<br>4443: 瞬时功率<br>4444: 潜在功率<br>5249: 具有特性曲线拐点的潜在功率</p></td>
                <td><p>4443: 瞬时功率</p></td>
            </tr>
            <tr>
                <td><p><span>44337</span></p></td>
                <td><p><span>P(f)，频率过低时的有功功率基准值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModUn</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>4354: 最大有功功率输出<br>4443: 瞬时功率<br>4444: 潜在功率<br>5249: 具有特性曲线拐点的潜在功率</p></td>
                <td><p>4443: 瞬时功率</p></td>
            </tr>
            <tr>
                <td><p><span>44339</span></p></td>
                <td><p><span>P(f)，设置时间</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WTms</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>0.5 s</p></td>
            </tr>
            <tr>
                <td><p><span>44341</span></p></td>
                <td><p><span>P(f)，频率过高时的滞后</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>308: 开</p></td>
                <td><p>303: 关</p></td>
            </tr>
            <tr>
                <td><p><span>44343</span></p></td>
                <td><p><span>P(f)，频率过低时的滞后</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>308: 开</p></td>
                <td><p>303: 关</p></td>
            </tr>
            <tr>
                <td><p><span>44345</span></p></td>
                <td><p><span>P(f)，屈曲过高频率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44347</span></p></td>
                <td><p><span>P(f)，屈曲过高频率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44349</span></p></td>
                <td><p><span>P(f)，屈曲过高频率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44351</span></p></td>
                <td><p><span>P(f)，频率过高时每 Hz 的有功功率变动</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44353</span></p></td>
                <td><p><span>P(f)，频率过高时每 Hz 的有功功率变动</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44355</span></p></td>
                <td><p><span>P(f)，频率过高时每 Hz 的有功功率变动</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44357</span></p></td>
                <td><p><span>P(f)，重置过高频率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvStop</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.2 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44359</span></p></td>
                <td><p><span>P(f)，屈曲过低频率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44361</span></p></td>
                <td><p><span>P(f)，屈曲过低频率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44363</span></p></td>
                <td><p><span>P(f)，屈曲过低频率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44365</span></p></td>
                <td><p><span>P(f)，频率过低时每 Hz 的有功功率变动</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44367</span></p></td>
                <td><p><span>P(f)，频率过低时每 Hz 的有功功率变动</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44369</span></p></td>
                <td><p><span>P(f)，频率过低时每 Hz 的有功功率变动</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-40 %</p></td>
            </tr>
            <tr>
                <td><p><span>44371</span></p></td>
                <td><p><span>P(f)，重置过低频率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.8 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44373</span></p></td>
                <td><p><span>P(f)，触发延迟</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>ms</p></td>
                <td><p>0 ms</p></td>
            </tr>
            <tr>
                <td><p><span>44375</span></p></td>
                <td><p><span>P(f)，随后运行时间</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>0 s</p></td>
            </tr>
            <tr>
                <td><p><span>44381</span></p></td>
                <td><p><span>WMaxOut 额定有功功率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxOut</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>W</p></td>
                <td><p>0 W</p></td>
            </tr>
            <tr>
                <td><p><span>44383</span></p></td>
                <td><p><span>WMaxIn 额定有功功率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxIn</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>W</p></td>
                <td><p>0 W</p></td>
            </tr>
            <tr>
                <td><p><span>44393</span></p></td>
                <td><p><span>VArMaxQ1 额定无功功率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ1</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44395</span></p></td>
                <td><p><span>VArMaxQ2 额定无功功率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ2</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44397</span></p></td>
                <td><p><span>VArMaxQ3 额定无功功率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ3</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44399</span></p></td>
                <td><p><span>VArMaxQ4 额定无功功率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>AC侧</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ4</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>var</p></td>
                <td><p>0 var</p></td>
            </tr>
            <tr>
                <td><p><span>44449</span></p></td>
                <td><p><span>电池最大有功功率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.PlantControl.Bat.WCtlCom.WSptMaxNom</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44457</span></p></td>
                <td><p><span>电池系统有功功率规定</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Bat.WCtlCom.WSptNomPrc</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44461</span></p></td>
                <td><p><span>外部有功功率规范 2，额定值发生器</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WTmEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>308: 开</p></td>
                <td><p>303: 关</p></td>
            </tr>
            <tr>
                <td><p><span>44463</span></p></td>
                <td><p><span>外部有功功率规范 2，变动率的限制</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>308: 开</p></td>
                <td><p>308: 开</p></td>
            </tr>
            <tr>
                <td><p><span>44465</span></p></td>
                <td><p><span>外部有功功率规范 2，上升率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraPos</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%/s</p></td>
                <td><p>0.5 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44467</span></p></td>
                <td><p><span>外部有功功率规范 2，下降率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraNeg</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%/s</p></td>
                <td><p>0.5 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44469</span></p></td>
                <td><p><span>Q(P)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[8]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44471</span></p></td>
                <td><p><span>Q(P)，有功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal[9]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44473</span></p></td>
                <td><p><span>Q(P)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[8]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44475</span></p></td>
                <td><p><span>Q(P)，无功功率值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal[9]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>0 %</p></td>
            </tr>
            <tr>
                <td><p><span>44479</span></p></td>
                <td><p><span>频率敏感模式 (FSM)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Ena</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>308: 开</p></td>
                <td><p>303: 关</p></td>
            </tr>
            <tr>
                <td><p><span>44493</span></p></td>
                <td><p><span>通过设备控制的有效功率极限</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Setpoint.ExternalPlantControl.Inverter.WModCfg.WCtlComCfg.W</span> <img src="images\aso.png" title="Device Control Object"></p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
            </tr>
            <tr>
                <td><p><span>44511</span></p></td>
                <td><p><span>预设 Q(U) 特征曲线</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.PreSet</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>4306: 直线特征曲线<br>4307: 带 4 个控制点和迟滞的特征曲线<br>4308: 带 6 个控制点的特征曲线<br>4309: 带 8 个控制点的特征曲线<br>4310: 带 10 个控制点的特征曲线<br>4311: 带 12 个控制点的特征曲线<br>4312: 带 14 个控制点的特征曲线</p></td>
                <td><p>4306: 直线特征曲线</p></td>
            </tr>
            <tr>
                <td><p><span>44519</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，有功功率偏移的参考有功功率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.WDifRefMod</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>4354: 最大有功功率输出<br>4443: 瞬时功率<br>4444: 潜在功率</p></td>
                <td><p>4354: 最大有功功率输出</p></td>
            </tr>
            <tr>
                <td><p><span>44521</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，过频阈值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOv[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44523</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，过频阈值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOv[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44525</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，过频阈值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOv[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44527</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，过频时每 Hz 的有功功率偏移</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOvGra[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44529</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，过频时每 Hz 的有功功率偏移</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOvGra[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44531</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，过频时每 Hz 的有功功率偏移</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzOvGra[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44533</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，过频激活阈值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.DbHzOv</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50.1 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44535</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，欠频阈值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUn[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44537</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，欠频阈值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUn[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44539</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，欠频阈值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUn[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>50 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44541</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，欠频时每 Hz 的有功功率偏移</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUnGra[0]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44543</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，欠频时每 Hz 的有功功率偏移</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUnGra[1]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44545</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，欠频时每 Hz 的有功功率偏移</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.HzUnGra[2]</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>-50 %</p></td>
            </tr>
            <tr>
                <td><p><span>44547</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，欠频激活阈值</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Crv.DbHzUn</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>Hz</p></td>
                <td><p>49.9 Hz</p></td>
            </tr>
            <tr>
                <td><p><span>44549</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，测得频率值的实际值过滤器</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.HzFilTmEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>308: 开</p></td>
                <td><p>308: 开</p></td>
            </tr>
            <tr>
                <td><p><span>44551</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，测得频率值的实际值过滤器的响应时间</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.HzFilTms</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>1 s</p></td>
            </tr>
            <tr>
                <td><p><span>44553</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，与可用有功功率有关的运行备用</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.WResNom</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%</p></td>
                <td><p>10 %</p></td>
            </tr>
            <tr>
                <td><p><span>44555</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，可用有功功率的过滤器</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalFilTmEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>308: 开</p></td>
                <td><p>303: 关</p></td>
            </tr>
            <tr>
                <td><p><span>44557</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，可用有功功率的过滤器的响应时间</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalTms</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>1 s</p></td>
            </tr>
            <tr>
                <td><p><span>44559</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，可用有功功率的缓变率的限制</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalGraEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>308: 开</p></td>
                <td><p>308: 开</p></td>
            </tr>
            <tr>
                <td><p><span>44561</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，可用有功功率的缓升率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalGraPos</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44563</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，可用有功功率的缓降率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WAvalGraNeg</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44565</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，可用有功功率的设定值过滤器</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifFilTmEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>308: 开</p></td>
                <td><p>308: 开</p></td>
            </tr>
            <tr>
                <td><p><span>44567</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，可用有功功率的设定值过滤器的响应时间</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifFilTms</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>s</p></td>
                <td><p>1 s</p></td>
            </tr>
            <tr>
                <td><p><span>44569</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，有功功率偏移的缓变率的限制</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifGraEna</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>303: 关<br>308: 开</p></td>
                <td><p>303: 关</p></td>
            </tr>
            <tr>
                <td><p><span>44571</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，有功功率偏移的缓升率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifGraPos</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44573</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，有功功率偏移的缓降率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Dyn.WDifGraNeg</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>%/s</p></td>
                <td><p>20 %/s</p></td>
            </tr>
            <tr>
                <td><p><span>44575</span></p></td>
                <td><p><span>频率敏感模式 (FSM)，基础有功功率</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>设备和装置控制</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.WBaseMod</span> <img src="images\statuswarning.png" title="Warning against cyclical writing"></p></td>
                <td><p>5014: 当前最大有功功率设定值<br>5015: 有功功率设定值和可用功率中的最小值</p></td>
                <td><p>5014: 当前最大有功功率设定值</p></td>
            </tr>
        </tbody>
    </table>
</section>
<footer>
    <div id="legend"><h2>Legend</h2>
        <p><img src="images\aso.png" alt="Device Control Object" title="Device Control Object"></img> - Device Control Object</p>
        <p><img src="images\statuswarning.png" alt="Warning against cyclical writing" title="Warning against cyclical writing"></img>
            - Cyclic modification of these parameters may destroy the flash memory of the product</p>
        <p><img src="images\installer.png" alt="Additional Sensors for module temperature, ambient temperature and irradiation needed." title="Additional Sensors for module temperature, ambient temperature and irradiation needed."></img> - Sensors for module temperature, ambient temperature and irradiation must be included in the system, configured in the SMA Data Manager and activated in the Modbus interface.</p>
        <p><img src="images\device.png" alt="Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2)." title="Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2)."></img> - Compliant with parameter Pbinst/Pinst according to VDE-AR-N 4110:2018-11 (Table C.2). <b>Pbinst:</b> Sum of the rated active power of all generating units in operation. Pinst: Sum of the rated active powers of all generating units within a generating system. Determined only for inverters with the status "In operation" (OPERATION_OPSTT).</p></div>
    <div id="footer"><p>&copy; Copyright 2025 - SMA Solar Technology AG</p></div>
</footer>
</body>
</html>
